
OS:Version,
  {d9efffdb-36c2-4d5d-99bc-47bca1fd06e8}, !- Handle
  3.3.0;                                  !- Version Identifier

OS:Site,
  {6667208b-4ad3-4b3b-85e4-16731a8342e4}, !- Handle
  USA_IL_Chicago Ohare Intl Ap,           !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {feedfb2b-c790-4000-8ff9-90f0fbc75777}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:SizingPeriod:DesignDay,
  {acf652c5-f9a3-45d3-a6b6-a5f47dcfd93c}, !- Handle
  CHICAGO Ann Htg 99.6% Condns DB,        !- Name
  -20.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99063,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -20.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {3eb0bf59-362f-4682-b37d-0ff5d024c9bc}, !- Handle
  CHICAGO Ann Clg .4% Condns WB=>MDB,     !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99063,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ScheduleTypeLimits,
  {1d5827a6-7c19-43bb-9fb6-6fe55afc7549}, !- Handle
  BLDG_OCC_SCH_DayProfile3_Limit,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {d77ac6ac-08cb-44ee-8da8-228995b90ccb}, !- Handle
  BLDG_EQUIP_SCH_DayProfile5,             !- Name
  {a9d405cf-c99a-4a0b-8786-b01901e36346}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:ScheduleTypeLimits,
  {a9d405cf-c99a-4a0b-8786-b01901e36346}, !- Handle
  BLDG_EQUIP_SCH_DayProfile5_Limit,       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:SubSurface,
  {d2b9b27d-119a-40d3-a5c0-867e12792178}, !- Handle
  W_GuestRoom104_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {8118fe6d-ab99-4012-b4d2-f0bf322b118c}, !- Construction Name
  {8dc7933d-6815-46dc-b1a5-4245b642d865}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  51.063, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  51.063, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  49.923, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  49.923, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {8118fe6d-ab99-4012-b4d2-f0bf322b118c}, !- Handle
  Window Res Fixed,                       !- Name
  {c0bdb212-febe-493d-8132-479cc7a27bbe}, !- Surface Rendering Name
  {ae8d3bad-e988-47fa-896c-2dcb9fb83ad8}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ae8d3bad-e988-47fa-896c-2dcb9fb83ad8}, !- Handle
  Res Fixed Assembly Window [ in][ cm],   !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39;                                   !- Solar Heat Gain Coefficient

OS:Surface,
  {8dc7933d-6815-46dc-b1a5-4245b642d865}, !- Handle
  W_GuestRoom104_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {8ab9b9a4-c14b-467c-8509-e3675d33509c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Handle
  Steel Frame Res Ext Wall,               !- Name
  {0b55f5e9-8c27-4877-8c42-fc5bb6225f80}, !- Surface Rendering Name
  {538ff4ba-2d5c-4b0a-a911-007f7cfdede7}, !- Layer 1
  {0778a94a-234c-4dfc-b0d0-d87d52eed529}, !- Layer 2
  {179732d4-f173-4492-a305-ef30db1f0525}; !- Layer 3

OS:Material,
  {538ff4ba-2d5c-4b0a-a911-007f7cfdede7}, !- Handle
  Wood Siding [.394 in][1 cm],            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {0778a94a-234c-4dfc-b0d0-d87d52eed529}, !- Handle
  Steel Frame Res Wall Insulation,        !- Name
  MediumRough,                            !- Roughness
  0.119161363096001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {179732d4-f173-4492-a305-ef30db1f0525}, !- Handle
  1/2IN Gypsum [.5 in][1.27 cm],          !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:ThermalZone,
  {1b808865-3088-4e66-a59a-65ca96b3bfe9}, !- Handle
  GuestRoom104,                           !- Name
  1,                                      !- Multiplier
  3.1512,                                 !- Ceiling Height {m}
  101.9411246256,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b2ed33c-e6ea-4097-a332-d7c30e7f991d}, !- Zone Air Inlet Port List
  {a520507e-dd8c-4346-b95b-5526c768b56c}, !- Zone Air Exhaust Port List
  {5cce3cae-1837-4c2e-b0bc-d16d6850892a}, !- Zone Air Node Name
  {b62d9f42-70f6-4b31-a333-36055083335b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6592c84b-c445-4966-934d-4ac8107c3ce7}, !- Group Rendering Name
  {56399ac0-cca4-4845-8892-024df3659ae7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5282ba5-9344-4d02-a917-39e3f28d73d4}, !- Handle
  Node 1,                                 !- Name
  {5cce3cae-1837-4c2e-b0bc-d16d6850892a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5cce3cae-1837-4c2e-b0bc-d16d6850892a}, !- Handle
  {1b808865-3088-4e66-a59a-65ca96b3bfe9}, !- Source Object
  11,                                     !- Outlet Port
  {a5282ba5-9344-4d02-a917-39e3f28d73d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b2ed33c-e6ea-4097-a332-d7c30e7f991d}, !- Handle
  {1b808865-3088-4e66-a59a-65ca96b3bfe9}; !- HVAC Component

OS:PortList,
  {a520507e-dd8c-4346-b95b-5526c768b56c}, !- Handle
  {1b808865-3088-4e66-a59a-65ca96b3bfe9}; !- HVAC Component

OS:PortList,
  {b62d9f42-70f6-4b31-a333-36055083335b}, !- Handle
  {1b808865-3088-4e66-a59a-65ca96b3bfe9}; !- HVAC Component

OS:Sizing:Zone,
  {a8b63f9b-85eb-4c58-b60a-da9bfc9df837}, !- Handle
  {1b808865-3088-4e66-a59a-65ca96b3bfe9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f411926-9644-4cbe-8f84-613977e0281c}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {1b808865-3088-4e66-a59a-65ca96b3bfe9}; !- Thermal Zone

OS:Space,
  {8ab9b9a4-c14b-467c-8509-e3675d33509c}, !- Handle
  GuestRoom104 Space,                     !- Name
  {c22fe916-9585-4ce9-a809-d79612bf9c2f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1b808865-3088-4e66-a59a-65ca96b3bfe9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {34de9b7a-0c95-4f1a-8f5d-fb6853046fc9}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {56399ac0-cca4-4845-8892-024df3659ae7}, !- Handle
  GuestRoom104 DualSPSched,               !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Schedule:Year,
  {ee0a7b8f-c54d-41b9-8de8-6013568aaf52}, !- Handle
  HTGSETP_SCH,                            !- Name
  {16a8230f-d2b5-475f-aaf5-9ab81cf127f1}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {89ed8ba3-1a29-46cb-a453-c7336a3500e4}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {16a8230f-d2b5-475f-aaf5-9ab81cf127f1}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {89ed8ba3-1a29-46cb-a453-c7336a3500e4}, !- Handle
  HTGSETP_SCH_WeekProfile1,               !- Name
  ,                                       !- Schedule Rendering Name
  {652aa17d-1de6-4371-8036-a4f7d057b032}, !- Sunday Schedule:Day Name
  {652aa17d-1de6-4371-8036-a4f7d057b032}, !- Monday Schedule:Day Name
  {652aa17d-1de6-4371-8036-a4f7d057b032}, !- Tuesday Schedule:Day Name
  {652aa17d-1de6-4371-8036-a4f7d057b032}, !- Wednesday Schedule:Day Name
  {652aa17d-1de6-4371-8036-a4f7d057b032}, !- Thursday Schedule:Day Name
  {652aa17d-1de6-4371-8036-a4f7d057b032}, !- Friday Schedule:Day Name
  {652aa17d-1de6-4371-8036-a4f7d057b032}, !- Saturday Schedule:Day Name
  {652aa17d-1de6-4371-8036-a4f7d057b032}, !- Holiday Schedule:Day Name
  {652aa17d-1de6-4371-8036-a4f7d057b032}, !- SummerDesignDay Schedule:Day Name
  {652aa17d-1de6-4371-8036-a4f7d057b032}, !- WinterDesignDay Schedule:Day Name
  {652aa17d-1de6-4371-8036-a4f7d057b032}, !- CustomDay1 Schedule:Day Name
  {652aa17d-1de6-4371-8036-a4f7d057b032}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {652aa17d-1de6-4371-8036-a4f7d057b032}, !- Handle
  HTGSETP_SCH_DayProfile1,                !- Name
  {db137fc6-0ef0-44b8-b116-94a3c81989f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {db137fc6-0ef0-44b8-b116-94a3c81989f2}, !- Handle
  HTGSETP_SCH_DayProfile1_Limit,          !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:YearDescription,
  {eae24561-266f-4c33-8e97-a5c8b439b1d7}, !- Handle
  2022,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Year,
  {c1e62a56-a856-4997-a52e-077a92d29dea}, !- Handle
  CLGSETP_SCH,                            !- Name
  {16a8230f-d2b5-475f-aaf5-9ab81cf127f1}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {302df022-97b9-4941-8ee6-e48f8891bc21}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {302df022-97b9-4941-8ee6-e48f8891bc21}, !- Handle
  CLGSETP_SCH_WeekProfile1,               !- Name
  ,                                       !- Schedule Rendering Name
  {5db48aea-43ed-4fe6-a245-cb1c86d63b45}, !- Sunday Schedule:Day Name
  {5db48aea-43ed-4fe6-a245-cb1c86d63b45}, !- Monday Schedule:Day Name
  {5db48aea-43ed-4fe6-a245-cb1c86d63b45}, !- Tuesday Schedule:Day Name
  {5db48aea-43ed-4fe6-a245-cb1c86d63b45}, !- Wednesday Schedule:Day Name
  {5db48aea-43ed-4fe6-a245-cb1c86d63b45}, !- Thursday Schedule:Day Name
  {5db48aea-43ed-4fe6-a245-cb1c86d63b45}, !- Friday Schedule:Day Name
  {5db48aea-43ed-4fe6-a245-cb1c86d63b45}, !- Saturday Schedule:Day Name
  {5db48aea-43ed-4fe6-a245-cb1c86d63b45}, !- Holiday Schedule:Day Name
  {5db48aea-43ed-4fe6-a245-cb1c86d63b45}, !- SummerDesignDay Schedule:Day Name
  {5db48aea-43ed-4fe6-a245-cb1c86d63b45}, !- WinterDesignDay Schedule:Day Name
  {5db48aea-43ed-4fe6-a245-cb1c86d63b45}, !- CustomDay1 Schedule:Day Name
  {5db48aea-43ed-4fe6-a245-cb1c86d63b45}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {5db48aea-43ed-4fe6-a245-cb1c86d63b45}, !- Handle
  CLGSETP_SCH_DayProfile1,                !- Name
  {b4cc9d79-66d8-45fe-b3c3-8b70cb92bc37}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b4cc9d79-66d8-45fe-b3c3-8b70cb92bc37}, !- Handle
  CLGSETP_SCH_DayProfile1_Limit,          !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Building,
  {a5cad33c-015d-4468-b2ef-9d6277396754}, !- Handle
  Ref Bldg Small Hotel New2004_v1.3_5.0 (A), !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Surface,
  {89c14cd2-9990-4936-8e5a-8ac13a9d51bc}, !- Handle
  W_RestroomFlr1_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {6c4f3435-92eb-4745-97e4-84b425ab45cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  23.8231, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  23.8231, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b452b265-f795-4805-8b72-52888165c556}, !- Handle
  RestroomFlr1,                           !- Name
  1,                                      !- Multiplier
  3.1512,                                 !- Ceiling Height {m}
  101.9485236432,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75eef8a3-7334-438b-b1b6-15b4eec91257}, !- Zone Air Inlet Port List
  {6ab9e95d-4325-4fe2-b909-a3c22ea62ca0}, !- Zone Air Exhaust Port List
  {337c9a79-6928-48a7-ae4e-4b397ce3ffd6}, !- Zone Air Node Name
  {2838c5d5-30bd-4cd2-b844-f87b8ee9ae72}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d219175e-7140-4573-9700-6a1163093e4b}, !- Group Rendering Name
  {d986a137-3a29-4a8c-b193-bed64a5da4f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98183995-68bc-4b26-8893-0c7447a1d0a9}, !- Handle
  Node 2,                                 !- Name
  {337c9a79-6928-48a7-ae4e-4b397ce3ffd6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {337c9a79-6928-48a7-ae4e-4b397ce3ffd6}, !- Handle
  {b452b265-f795-4805-8b72-52888165c556}, !- Source Object
  11,                                     !- Outlet Port
  {98183995-68bc-4b26-8893-0c7447a1d0a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75eef8a3-7334-438b-b1b6-15b4eec91257}, !- Handle
  {b452b265-f795-4805-8b72-52888165c556}; !- HVAC Component

OS:PortList,
  {6ab9e95d-4325-4fe2-b909-a3c22ea62ca0}, !- Handle
  {b452b265-f795-4805-8b72-52888165c556}; !- HVAC Component

OS:PortList,
  {2838c5d5-30bd-4cd2-b844-f87b8ee9ae72}, !- Handle
  {b452b265-f795-4805-8b72-52888165c556}; !- HVAC Component

OS:Sizing:Zone,
  {5c5606eb-659a-4c37-ad4e-84dbcc141a47}, !- Handle
  {b452b265-f795-4805-8b72-52888165c556}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bf439b92-e58d-40d4-a4c0-3cde612281c6}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {b452b265-f795-4805-8b72-52888165c556}; !- Thermal Zone

OS:Space,
  {6c4f3435-92eb-4745-97e4-84b425ab45cd}, !- Handle
  RestroomFlr1 Space,                     !- Name
  {6509c548-8344-48ad-b8b5-44201fbc08d1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b452b265-f795-4805-8b72-52888165c556}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {7057402b-ccc0-497a-bc0c-08064c8e8503}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d986a137-3a29-4a8c-b193-bed64a5da4f0}, !- Handle
  RestroomFlr1 DualSPSched,               !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Construction,
  {67bf4139-e5b2-4d66-af2e-9f6eabfb29be}, !- Handle
  ext-slab,                               !- Name
  {6a268091-e2c4-44a5-b61d-c7df8400fb2f}, !- Surface Rendering Name
  {1518afaf-c372-46d9-ac58-28bbf447892b}, !- Layer 1
  {101167ea-b1e5-48fd-af52-0aa7f9a61f56}; !- Layer 2

OS:Material,
  {1518afaf-c372-46d9-ac58-28bbf447892b}, !- Handle
  HW CONCRETE [4 in][10.16 cm],           !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {101167ea-b1e5-48fd-af52-0aa7f9a61f56}, !- Handle
  CP02 CARPET PAD [3.937 in][10 cm],      !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {28db3edd-9ff1-4e51-9fd4-970816fda128}, !- Handle
  S_RestroomFlr1_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {67bf4139-e5b2-4d66-af2e-9f6eabfb29be}, !- Construction Name
  {6c4f3435-92eb-4745-97e4-84b425ab45cd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  23.8231, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 0;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ca0f1700-ab31-482b-966a-fefe38b4d7f6}, !- Handle
  FrontStorageFlr4,                       !- Name
  1,                                      !- Multiplier
  2.60486131143052,                       !- Ceiling Height {m}
  32.0758766694814,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7cc5e3fd-8dc3-4009-a5d3-857ae30fd5bf}, !- Zone Air Inlet Port List
  {bacb7fc5-2975-4b1a-8edc-fa79f8324d08}, !- Zone Air Exhaust Port List
  {236aea4e-19d3-4f5f-999c-74ca6de3db31}, !- Zone Air Node Name
  {89d0a6b8-ea67-4208-825e-b775cebc86c2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8a9fc4a0-9cca-465f-9e94-bfd341d73a6d}, !- Group Rendering Name
  {fa3597d9-81c2-4e58-8f9f-c0f066e64daf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3af0d86-254a-47e6-a7a7-e367a4cfdd2a}, !- Handle
  Node 3,                                 !- Name
  {236aea4e-19d3-4f5f-999c-74ca6de3db31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {236aea4e-19d3-4f5f-999c-74ca6de3db31}, !- Handle
  {ca0f1700-ab31-482b-966a-fefe38b4d7f6}, !- Source Object
  11,                                     !- Outlet Port
  {e3af0d86-254a-47e6-a7a7-e367a4cfdd2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7cc5e3fd-8dc3-4009-a5d3-857ae30fd5bf}, !- Handle
  {ca0f1700-ab31-482b-966a-fefe38b4d7f6}; !- HVAC Component

OS:PortList,
  {bacb7fc5-2975-4b1a-8edc-fa79f8324d08}, !- Handle
  {ca0f1700-ab31-482b-966a-fefe38b4d7f6}; !- HVAC Component

OS:PortList,
  {89d0a6b8-ea67-4208-825e-b775cebc86c2}, !- Handle
  {ca0f1700-ab31-482b-966a-fefe38b4d7f6}; !- HVAC Component

OS:Sizing:Zone,
  {02febf06-6d20-4692-801f-49db99645259}, !- Handle
  {ca0f1700-ab31-482b-966a-fefe38b4d7f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c3d70163-efdf-4f6e-a80a-77a6df6b4789}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {ca0f1700-ab31-482b-966a-fefe38b4d7f6}; !- Thermal Zone

OS:Space,
  {3adcdb14-109d-45ac-8cf3-c17f330e86c6}, !- Handle
  FrontStorageFlr4 Space,                 !- Name
  {41da81f9-9ddb-43e3-979f-00d30085eb88}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ca0f1700-ab31-482b-966a-fefe38b4d7f6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {c644067f-eb22-4a30-9426-da555fb4406d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {fa3597d9-81c2-4e58-8f9f-c0f066e64daf}, !- Handle
  FrontStorageFlr4 DualSPSched,           !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Schedule:Year,
  {f192f8b0-b140-41cb-aa84-98b82c02c39a}, !- Handle
  UnitHeater_HtgSP_Sch,                   !- Name
  {16a8230f-d2b5-475f-aaf5-9ab81cf127f1}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {3b6c5659-e67d-44fb-afc9-c7864fc10c0d}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {3b6c5659-e67d-44fb-afc9-c7864fc10c0d}, !- Handle
  UnitHeater_HtgSP_Sch_WeekProfile1,      !- Name
  ,                                       !- Schedule Rendering Name
  {8d9fad39-8620-4e87-b9d5-7a4665cf4dfa}, !- Sunday Schedule:Day Name
  {8d9fad39-8620-4e87-b9d5-7a4665cf4dfa}, !- Monday Schedule:Day Name
  {8d9fad39-8620-4e87-b9d5-7a4665cf4dfa}, !- Tuesday Schedule:Day Name
  {8d9fad39-8620-4e87-b9d5-7a4665cf4dfa}, !- Wednesday Schedule:Day Name
  {8d9fad39-8620-4e87-b9d5-7a4665cf4dfa}, !- Thursday Schedule:Day Name
  {8d9fad39-8620-4e87-b9d5-7a4665cf4dfa}, !- Friday Schedule:Day Name
  {8d9fad39-8620-4e87-b9d5-7a4665cf4dfa}, !- Saturday Schedule:Day Name
  {8d9fad39-8620-4e87-b9d5-7a4665cf4dfa}, !- Holiday Schedule:Day Name
  {8d9fad39-8620-4e87-b9d5-7a4665cf4dfa}, !- SummerDesignDay Schedule:Day Name
  {8d9fad39-8620-4e87-b9d5-7a4665cf4dfa}, !- WinterDesignDay Schedule:Day Name
  {8d9fad39-8620-4e87-b9d5-7a4665cf4dfa}, !- CustomDay1 Schedule:Day Name
  {8d9fad39-8620-4e87-b9d5-7a4665cf4dfa}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {8d9fad39-8620-4e87-b9d5-7a4665cf4dfa}, !- Handle
  UnitHeater_HtgSP_Sch_DayProfile1,       !- Name
  {719ccc2f-b125-4e6c-9e5a-e2c69ff6da89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {719ccc2f-b125-4e6c-9e5a-e2c69ff6da89}, !- Handle
  UnitHeater_HtgSP_Sch_DayProfile1_Limit, !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Year,
  {2203c5f1-376d-4d38-9b72-c467a1490136}, !- Handle
  UnitHeater_ClgSP_Sch,                   !- Name
  {16a8230f-d2b5-475f-aaf5-9ab81cf127f1}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d1567408-75bb-4f19-af7a-0e0977005357}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {d1567408-75bb-4f19-af7a-0e0977005357}, !- Handle
  UnitHeater_ClgSP_Sch_WeekProfile1,      !- Name
  ,                                       !- Schedule Rendering Name
  {c54cbbeb-ebf7-4165-bf18-a7e46722a224}, !- Sunday Schedule:Day Name
  {c54cbbeb-ebf7-4165-bf18-a7e46722a224}, !- Monday Schedule:Day Name
  {c54cbbeb-ebf7-4165-bf18-a7e46722a224}, !- Tuesday Schedule:Day Name
  {c54cbbeb-ebf7-4165-bf18-a7e46722a224}, !- Wednesday Schedule:Day Name
  {c54cbbeb-ebf7-4165-bf18-a7e46722a224}, !- Thursday Schedule:Day Name
  {c54cbbeb-ebf7-4165-bf18-a7e46722a224}, !- Friday Schedule:Day Name
  {c54cbbeb-ebf7-4165-bf18-a7e46722a224}, !- Saturday Schedule:Day Name
  {c54cbbeb-ebf7-4165-bf18-a7e46722a224}, !- Holiday Schedule:Day Name
  {c54cbbeb-ebf7-4165-bf18-a7e46722a224}, !- SummerDesignDay Schedule:Day Name
  {c54cbbeb-ebf7-4165-bf18-a7e46722a224}, !- WinterDesignDay Schedule:Day Name
  {c54cbbeb-ebf7-4165-bf18-a7e46722a224}, !- CustomDay1 Schedule:Day Name
  {c54cbbeb-ebf7-4165-bf18-a7e46722a224}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {c54cbbeb-ebf7-4165-bf18-a7e46722a224}, !- Handle
  UnitHeater_ClgSP_Sch_DayProfile1,       !- Name
  {1e5335a5-a5be-4640-b79a-d011ab3d48be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1e5335a5-a5be-4640-b79a-d011ab3d48be}, !- Handle
  UnitHeater_ClgSP_Sch_DayProfile1_Limit, !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:DesignSpecification:OutdoorAir,
  {c644067f-eb22-4a30-9426-da555fb4406d}, !- Handle
  SZ DSOA FrontStorageFlr4,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Construction,
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Handle
  int-walls,                              !- Name
  {e57ec979-d646-42c9-a520-32ae6e840688}, !- Surface Rendering Name
  {179732d4-f173-4492-a305-ef30db1f0525}, !- Layer 1
  {179732d4-f173-4492-a305-ef30db1f0525}; !- Layer 2

OS:Surface,
  {c332168d-ad96-47b7-a519-855bdbf7e9ad}, !- Handle
  P_RestroomFlr1_10033_0_10030,           !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {6c4f3435-92eb-4745-97e4-84b425ab45cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4365af0-ca2f-4059-88d1-be79618e6ccb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffa96e71-62f1-4e05-903b-d7a06b838b9e}, !- Handle
  P_RestroomFlr1_10020_0_10018,           !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {6c4f3435-92eb-4745-97e4-84b425ab45cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {774aadc9-dcc9-448d-a711-db7076c6e263}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  23.8231, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  23.8231, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  23.8231, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33d4c952-3ae9-4781-a6d1-6de41cbe5cab}, !- Handle
  P_RestroomFlr1_10019_0_10017,           !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {6c4f3435-92eb-4745-97e4-84b425ab45cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cfcaef6-91f5-429a-a37b-8b19f1c1ecb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  23.8231, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Handle
  INT-FLOOR-UNDERSIDE,                    !- Name
  {91cdcdd8-d522-4927-8458-927f85d15fa9}, !- Surface Rendering Name
  {101167ea-b1e5-48fd-af52-0aa7f9a61f56}, !- Layer 1
  {a6e7ea1d-5e1f-4d69-967e-a3bf7e511819}; !- Layer 2

OS:Material,
  {a6e7ea1d-5e1f-4d69-967e-a3bf7e511819}, !- Handle
  MAT-CC05 4 HW CONCRETE [4 in][10.16 cm], !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {cbf9e9fa-a43b-497a-925e-ef5eb792d7c0}, !- Handle
  C_RestroomFlr1_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Construction Name
  {6c4f3435-92eb-4745-97e4-84b425ab45cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e0758b1-9256-439b-be6b-4f37b181bd93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  23.8231, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {926d6d55-2016-46f3-b4df-6525b29bbcc9}, !- Handle
  W_RearStorageFlr1_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {5d7e5acb-5e1a-4531-9b26-57095f4e6187}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  54.9133, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  54.9133, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {87eef9b9-4ac4-4ee7-9e89-4b3df1b82219}, !- Handle
  RearStorageFlr1,                        !- Name
  1,                                      !- Multiplier
  3.1512,                                 !- Ceiling Height {m}
  62.8289911392,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5553f642-a5d9-42fb-bc17-6c792d7e699f}, !- Zone Air Inlet Port List
  {17b64f5d-8808-4911-b676-ea05fa5225e1}, !- Zone Air Exhaust Port List
  {216390d2-f041-41a9-a66a-71107e52539f}, !- Zone Air Node Name
  {9d08ba1d-3ec4-44b8-aedb-d9b15e072986}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f9eaab0f-ad45-4905-a08f-860953705019}, !- Group Rendering Name
  {e84f6206-151f-4061-b663-72010c44c4ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2cf68fc0-ad8c-4c08-98e5-d6fa1b2c0660}, !- Handle
  Node 4,                                 !- Name
  {216390d2-f041-41a9-a66a-71107e52539f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {216390d2-f041-41a9-a66a-71107e52539f}, !- Handle
  {87eef9b9-4ac4-4ee7-9e89-4b3df1b82219}, !- Source Object
  11,                                     !- Outlet Port
  {2cf68fc0-ad8c-4c08-98e5-d6fa1b2c0660}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5553f642-a5d9-42fb-bc17-6c792d7e699f}, !- Handle
  {87eef9b9-4ac4-4ee7-9e89-4b3df1b82219}; !- HVAC Component

OS:PortList,
  {17b64f5d-8808-4911-b676-ea05fa5225e1}, !- Handle
  {87eef9b9-4ac4-4ee7-9e89-4b3df1b82219}; !- HVAC Component

OS:PortList,
  {9d08ba1d-3ec4-44b8-aedb-d9b15e072986}, !- Handle
  {87eef9b9-4ac4-4ee7-9e89-4b3df1b82219}; !- HVAC Component

OS:Sizing:Zone,
  {7a73355e-c0bb-4714-959d-e4a30bfe52d4}, !- Handle
  {87eef9b9-4ac4-4ee7-9e89-4b3df1b82219}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3131d05f-7de3-4b46-8402-d7e2df97ce74}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {87eef9b9-4ac4-4ee7-9e89-4b3df1b82219}; !- Thermal Zone

OS:Space,
  {5d7e5acb-5e1a-4531-9b26-57095f4e6187}, !- Handle
  RearStorageFlr1 Space,                  !- Name
  {b939bacd-92d6-4489-8d51-635b6d6c6beb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {87eef9b9-4ac4-4ee7-9e89-4b3df1b82219}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {af332941-5c17-486b-b22f-d63d7f3a0c0b}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e84f6206-151f-4061-b663-72010c44c4ab}, !- Handle
  RearStorageFlr1 DualSPSched,            !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {81a73ca2-0f4d-41dd-9633-84c2e829008a}, !- Handle
  W_RearStorageFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {5d7e5acb-5e1a-4531-9b26-57095f4e6187}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  54.9133, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  54.9133, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {758899e7-39af-4b41-b241-28766d631898}, !- Handle
  S_RearStorageFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {67bf4139-e5b2-4d66-af2e-9f6eabfb29be}, !- Construction Name
  {5d7e5acb-5e1a-4531-9b26-57095f4e6187}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  54.9133, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3e4dc0f-d95f-4a6e-a18c-b2053bdfbea0}, !- Handle
  P_RearStorageFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {5d7e5acb-5e1a-4531-9b26-57095f4e6187}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44c303be-cbc3-4d8b-939c-69ef632f1d19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b215aca7-57ff-4df4-9d97-464ac18f9957}, !- Handle
  P_RearStorageFlr1_10027_0_10025,        !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {5d7e5acb-5e1a-4531-9b26-57095f4e6187}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ac90390-f7ea-4a8d-bedc-a20a51451eef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99bfdaa2-9468-4f90-ac51-d7b432d97b55}, !- Handle
  C_RearStorageFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Construction Name
  {5d7e5acb-5e1a-4531-9b26-57095f4e6187}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {450ecc6a-9b04-4526-8443-48081836d5eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58f499ce-fada-41d0-abc5-1ffe2c1f16a3}, !- Handle
  W_RearStairsFlr1_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {612ca539-1456-4f1c-87de-cbee2dbd49fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  54.9133, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1e30f496-a78b-4df0-bc78-fd482015f77e}, !- Handle
  RearStairsFlr1,                         !- Name
  1,                                      !- Multiplier
  3.1512,                                 !- Ceiling Height {m}
  62.8244092944,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4b4ad66-964b-49d1-b849-77908624bb97}, !- Zone Air Inlet Port List
  {5ba81047-0091-40d3-891c-c59b82ed9c7e}, !- Zone Air Exhaust Port List
  {a2a66051-2bf0-439e-805e-63520a6173df}, !- Zone Air Node Name
  {b47c4d3f-4429-472a-8689-d3b1dad9a3c4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b266f76e-b9c0-4f3f-b299-0c0ea6c8667f}, !- Group Rendering Name
  {5a85db2f-3e95-439b-a550-726c954a5f27}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e72d2223-aae2-4b0a-b68b-a117c2cef809}, !- Handle
  Node 5,                                 !- Name
  {a2a66051-2bf0-439e-805e-63520a6173df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2a66051-2bf0-439e-805e-63520a6173df}, !- Handle
  {1e30f496-a78b-4df0-bc78-fd482015f77e}, !- Source Object
  11,                                     !- Outlet Port
  {e72d2223-aae2-4b0a-b68b-a117c2cef809}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4b4ad66-964b-49d1-b849-77908624bb97}, !- Handle
  {1e30f496-a78b-4df0-bc78-fd482015f77e}; !- HVAC Component

OS:PortList,
  {5ba81047-0091-40d3-891c-c59b82ed9c7e}, !- Handle
  {1e30f496-a78b-4df0-bc78-fd482015f77e}; !- HVAC Component

OS:PortList,
  {b47c4d3f-4429-472a-8689-d3b1dad9a3c4}, !- Handle
  {1e30f496-a78b-4df0-bc78-fd482015f77e}; !- HVAC Component

OS:Sizing:Zone,
  {0fb16a5b-3b92-442f-8237-d6ee6be24277}, !- Handle
  {1e30f496-a78b-4df0-bc78-fd482015f77e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5d6e0e2d-b727-4757-be14-e3e4e922e872}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {1e30f496-a78b-4df0-bc78-fd482015f77e}; !- Thermal Zone

OS:Space,
  {612ca539-1456-4f1c-87de-cbee2dbd49fd}, !- Handle
  RearStairsFlr1 Space,                   !- Name
  {9e4e0c88-1754-407f-a96f-575df1452039}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1e30f496-a78b-4df0-bc78-fd482015f77e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b826583a-9dc4-4e6a-a664-39d5134785d4}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a85db2f-3e95-439b-a550-726c954a5f27}, !- Handle
  RearStairsFlr1 DualSPSched,             !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {a68bc4d4-3154-4530-a3f8-eea3b3907ac5}, !- Handle
  W_RearStairsFlr1_2_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {612ca539-1456-4f1c-87de-cbee2dbd49fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  54.9133, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  54.9133, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16e9cce0-3a67-43ad-bcc9-beb46fc98e58}, !- Handle
  S_RearStairsFlr1_0_0_0,                 !- Name
  Floor,                                  !- Surface Type
  {67bf4139-e5b2-4d66-af2e-9f6eabfb29be}, !- Construction Name
  {612ca539-1456-4f1c-87de-cbee2dbd49fd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a4bc3b0-220d-410f-ace1-d2e8615a3850}, !- Handle
  P_RearStairsFlr1_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {612ca539-1456-4f1c-87de-cbee2dbd49fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45066971-1661-4ccd-b1b7-9bbd7b6b4c96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21e0bba3-530a-45eb-a357-44d297648b27}, !- Handle
  P_RearStairsFlr1_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {612ca539-1456-4f1c-87de-cbee2dbd49fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {273f683c-37df-4023-87b2-dddb47bcff10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed9012a3-14fe-4702-9499-30eec8cf1f37}, !- Handle
  C_RearStairsFlr1_1_0_0,                 !- Name
  RoofCeiling,                            !- Surface Type
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Construction Name
  {612ca539-1456-4f1c-87de-cbee2dbd49fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4123b4f9-af08-4d22-85de-24303251bf72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  54.9133, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {e460db21-bf73-45ab-8cda-3e79f2c36ff4}, !- Handle
  Window Non-res Fixed,                   !- Name
  {72bf86f8-bcfd-471a-b95c-fd44d26b7213}, !- Surface Rendering Name
  {59668bd3-dd4b-453d-a779-394aa660afd0}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {59668bd3-dd4b-453d-a779-394aa660afd0}, !- Handle
  NonRes Fixed Assembly Window [ in][ cm], !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39;                                   !- Solar Heat Gain Coefficient

OS:SubSurface,
  {2562dc78-622c-4dbc-98f6-9e1b134b6351}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {e460db21-bf73-45ab-8cda-3e79f2c36ff4}, !- Construction Name
  {9da7bf1f-be19-4a26-af8a-14b33b7e98db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.178, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  31.178, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  32.318, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  32.318, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9da7bf1f-be19-4a26-af8a-14b33b7e98db}, !- Handle
  W_MeetingRoomFlr1_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {3bc42a37-4aa0-43a4-9947-fd056c1bb441}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  36.6247, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  36.6247, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8c89bc8c-491d-47e4-bb27-051d543f0d97}, !- Handle
  MeetingRoomFlr1,                        !- Name
  1,                                      !- Multiplier
  3.1512,                                 !- Ceiling Height {m}
  251.9115665664,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d227a47-9ca1-429d-a4fb-8b4c33e44aa2}, !- Zone Air Inlet Port List
  {529329b6-0b4a-4fee-9ad1-0e873056cb62}, !- Zone Air Exhaust Port List
  {2cc87a18-8cb7-4814-bd6c-fe672ecca2ff}, !- Zone Air Node Name
  {d02b8f5e-d715-4b74-95d9-47543139ae18}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {514f9e6c-b00b-419c-b326-67a60cf0d3e0}, !- Group Rendering Name
  {384dc43f-46ff-47fe-8242-112f07d75b49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab94270f-dff6-4ec7-93fe-76c468a54b84}, !- Handle
  Node 6,                                 !- Name
  {2cc87a18-8cb7-4814-bd6c-fe672ecca2ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2cc87a18-8cb7-4814-bd6c-fe672ecca2ff}, !- Handle
  {8c89bc8c-491d-47e4-bb27-051d543f0d97}, !- Source Object
  11,                                     !- Outlet Port
  {ab94270f-dff6-4ec7-93fe-76c468a54b84}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d227a47-9ca1-429d-a4fb-8b4c33e44aa2}, !- Handle
  {8c89bc8c-491d-47e4-bb27-051d543f0d97}; !- HVAC Component

OS:PortList,
  {529329b6-0b4a-4fee-9ad1-0e873056cb62}, !- Handle
  {8c89bc8c-491d-47e4-bb27-051d543f0d97}; !- HVAC Component

OS:PortList,
  {d02b8f5e-d715-4b74-95d9-47543139ae18}, !- Handle
  {8c89bc8c-491d-47e4-bb27-051d543f0d97}; !- HVAC Component

OS:Sizing:Zone,
  {1c907a29-4152-42df-8bdc-42533ce2bf6b}, !- Handle
  {8c89bc8c-491d-47e4-bb27-051d543f0d97}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6459cffd-785a-46c0-bd56-835ff229b08f}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {8c89bc8c-491d-47e4-bb27-051d543f0d97}; !- Thermal Zone

OS:Space,
  {3bc42a37-4aa0-43a4-9947-fd056c1bb441}, !- Handle
  MeetingRoomFlr1 Space,                  !- Name
  {7bc7bed3-c324-4cc0-b5a6-a62814f6b94e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8c89bc8c-491d-47e4-bb27-051d543f0d97}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a0c42d97-b1df-4912-9c2d-a182fddc368d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {384dc43f-46ff-47fe-8242-112f07d75b49}, !- Handle
  MeetingRoomFlr1 DualSPSched,            !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {04f7f7d6-dd07-4838-8e9c-ec9f681f62e9}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {e460db21-bf73-45ab-8cda-3e79f2c36ff4}, !- Construction Name
  {9da7bf1f-be19-4a26-af8a-14b33b7e98db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.074, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  34.074, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  35.213, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  35.213, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e011496-3e8f-43fa-b2c6-b941a42b8d4c}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {e460db21-bf73-45ab-8cda-3e79f2c36ff4}, !- Construction Name
  {9da7bf1f-be19-4a26-af8a-14b33b7e98db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.283, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  28.283, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  29.422, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  29.422, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c698586-a985-44b0-9535-bea8a025504a}, !- Handle
  S_MeetingRoomFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {67bf4139-e5b2-4d66-af2e-9f6eabfb29be}, !- Construction Name
  {3bc42a37-4aa0-43a4-9947-fd056c1bb441}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  36.6247, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  26.8711, 8.279, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed2cf6e5-1bb5-49b2-8958-387489640e81}, !- Handle
  P_MeetingRoomFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {3bc42a37-4aa0-43a4-9947-fd056c1bb441}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac85a374-1dc5-40ed-8918-9b151835f3f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  36.6247, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  36.6247, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  36.6247, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99fd3861-6855-4ebf-bbd0-9cbd59102d33}, !- Handle
  P_MeetingRoomFlr1_10022_0_10020,        !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {3bc42a37-4aa0-43a4-9947-fd056c1bb441}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0c72701-1b7d-4151-8889-694af9a97998}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  36.6247, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  26.8711, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  26.8711, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {13f5fdfc-1fa3-4b69-8cf7-e4ca1ccebacb}, !- Handle
  CorridorFlr4 DualSPSched,               !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {6eb93bd9-5e34-421c-bef9-84cf31e3247a}, !- Handle
  P_MeetingRoomFlr1_10021_0_10019,        !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {3bc42a37-4aa0-43a4-9947-fd056c1bb441}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2f1e7e9-aa98-4894-b061-d1c8bb4bb1a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  26.8711, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  26.8711, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd5107a0-c3d1-4b23-9c95-e889eb85d1c6}, !- Handle
  C_MeetingRoomFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Construction Name
  {3bc42a37-4aa0-43a4-9947-fd056c1bb441}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dda8f99-c829-4018-9854-85f912850093}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  36.6247, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {495c628e-1e93-4722-8a10-38b12bc0f181}, !- Handle
  C_MeetingRoomFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Construction Name
  {3bc42a37-4aa0-43a4-9947-fd056c1bb441}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb748d07-f231-4986-aebd-0359697fe42c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  26.8711, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  26.8711, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85d77fd6-7db9-426d-9dad-0ad1fc16a2d4}, !- Handle
  W_MechanicalRoomFlr1_5_0_0,             !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {6085ec15-93e3-42a8-a325-0a44ff73600d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  36.6247, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  40.5871, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  40.5871, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {92ed262f-77a4-449b-b110-d814ab7062e7}, !- Handle
  MechanicalRoomFlr1,                     !- Name
  1,                                      !- Multiplier
  3.1512,                                 !- Ceiling Height {m}
  101.9485740624,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cbf06433-f280-4d41-8140-216d8fa85300}, !- Zone Air Inlet Port List
  {bcbd97fb-8cab-408d-89a8-2c2ef849cca7}, !- Zone Air Exhaust Port List
  {2431bcc6-03ae-4c7b-90e7-6ec9fd4c3732}, !- Zone Air Node Name
  {5434960c-9a7f-44cd-901d-86f86d0e5766}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bef4fa23-9a5a-4148-a126-8494764524ac}, !- Group Rendering Name
  {5646689b-4dcc-424d-bb38-a50ef826f725}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b593fbf5-fd25-476c-adbc-6c8c351810aa}, !- Handle
  Node 7,                                 !- Name
  {2431bcc6-03ae-4c7b-90e7-6ec9fd4c3732}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2431bcc6-03ae-4c7b-90e7-6ec9fd4c3732}, !- Handle
  {92ed262f-77a4-449b-b110-d814ab7062e7}, !- Source Object
  11,                                     !- Outlet Port
  {b593fbf5-fd25-476c-adbc-6c8c351810aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cbf06433-f280-4d41-8140-216d8fa85300}, !- Handle
  {92ed262f-77a4-449b-b110-d814ab7062e7}; !- HVAC Component

OS:PortList,
  {bcbd97fb-8cab-408d-89a8-2c2ef849cca7}, !- Handle
  {92ed262f-77a4-449b-b110-d814ab7062e7}; !- HVAC Component

OS:PortList,
  {5434960c-9a7f-44cd-901d-86f86d0e5766}, !- Handle
  {92ed262f-77a4-449b-b110-d814ab7062e7}; !- HVAC Component

OS:Sizing:Zone,
  {0c415c15-ddce-411d-bc5e-5c8284e768b3}, !- Handle
  {92ed262f-77a4-449b-b110-d814ab7062e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a56f3996-57b9-4042-93b9-fa0c2112008b}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {92ed262f-77a4-449b-b110-d814ab7062e7}; !- Thermal Zone

OS:Space,
  {6085ec15-93e3-42a8-a325-0a44ff73600d}, !- Handle
  MechanicalRoomFlr1 Space,               !- Name
  {c80d9de1-f908-4cc4-8cc9-30727b6607d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {92ed262f-77a4-449b-b110-d814ab7062e7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e6072e23-c663-43d9-8fe4-b535495daa15}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {5646689b-4dcc-424d-bb38-a50ef826f725}, !- Handle
  MechanicalRoomFlr1 DualSPSched,         !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {6b2cfb8f-ec37-4198-a213-925a6ae66d7c}, !- Handle
  S_MechanicalRoomFlr1_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  {67bf4139-e5b2-4d66-af2e-9f6eabfb29be}, !- Construction Name
  {6085ec15-93e3-42a8-a325-0a44ff73600d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  40.5871, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  36.6247, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  36.6247, 8.279, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c58249f0-ec7a-4a66-a356-a42861643aa3}, !- Handle
  P_MechanicalRoomFlr1_2_0_0,             !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {6085ec15-93e3-42a8-a325-0a44ff73600d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94fdf55b-8838-47f8-9b89-50f5d5dcc13e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  40.5871, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  40.5871, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  40.5871, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac85a374-1dc5-40ed-8918-9b151835f3f5}, !- Handle
  P_MechanicalRoomFlr1_10041_0_10034,     !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {6085ec15-93e3-42a8-a325-0a44ff73600d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed2cf6e5-1bb5-49b2-8958-387489640e81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  36.6247, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  36.6247, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  36.6247, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8e2064f-2dae-4f10-b425-582548a3644a}, !- Handle
  P_MechanicalRoomFlr1_10023_0_10021,     !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {6085ec15-93e3-42a8-a325-0a44ff73600d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {418a8652-d370-44e2-8a4b-0d386d5a8de9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  40.5871, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  36.6247, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  36.6247, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Schedule:Week,
  {3ef20811-2aaf-4900-b7d4-c9543bee11dd}, !- Handle
  EmployeeLounge_Ltg_Sch_WeekProfile1,    !- Name
  ,                                       !- Schedule Rendering Name
  {232552f3-65d7-49f3-b675-60f1b2d005ba}, !- Sunday Schedule:Day Name
  {ccb75bd9-c7e4-41d6-b44e-5e2e27b8f524}, !- Monday Schedule:Day Name
  {ccb75bd9-c7e4-41d6-b44e-5e2e27b8f524}, !- Tuesday Schedule:Day Name
  {ccb75bd9-c7e4-41d6-b44e-5e2e27b8f524}, !- Wednesday Schedule:Day Name
  {ccb75bd9-c7e4-41d6-b44e-5e2e27b8f524}, !- Thursday Schedule:Day Name
  {ccb75bd9-c7e4-41d6-b44e-5e2e27b8f524}, !- Friday Schedule:Day Name
  {232552f3-65d7-49f3-b675-60f1b2d005ba}, !- Saturday Schedule:Day Name
  {232552f3-65d7-49f3-b675-60f1b2d005ba}, !- Holiday Schedule:Day Name
  {88572fa2-aed9-4bc7-9c2d-6cb8e3e4eb52}, !- SummerDesignDay Schedule:Day Name
  {c8c3e2bd-ca74-4457-8c58-3fcd95b9b191}, !- WinterDesignDay Schedule:Day Name
  {88572fa2-aed9-4bc7-9c2d-6cb8e3e4eb52}, !- CustomDay1 Schedule:Day Name
  {88572fa2-aed9-4bc7-9c2d-6cb8e3e4eb52}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {232552f3-65d7-49f3-b675-60f1b2d005ba}, !- Handle
  EmployeeLounge_Ltg_Sch_DayProfile2,     !- Name
  {b04e0203-dff4-4638-8a1e-af804e4f129b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {b04e0203-dff4-4638-8a1e-af804e4f129b}, !- Handle
  EmployeeLounge_Ltg_Sch_DayProfile2_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {ccb75bd9-c7e4-41d6-b44e-5e2e27b8f524}, !- Handle
  EmployeeLounge_Ltg_Sch_DayProfile1,     !- Name
  {118930a4-950e-4769-88ea-270df84256de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {118930a4-950e-4769-88ea-270df84256de}, !- Handle
  EmployeeLounge_Ltg_Sch_DayProfile1_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {88572fa2-aed9-4bc7-9c2d-6cb8e3e4eb52}, !- Handle
  EmployeeLounge_Ltg_Sch_DayProfile4,     !- Name
  {8133a4e3-f397-46d6-8116-2103d2245c09}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8133a4e3-f397-46d6-8116-2103d2245c09}, !- Handle
  EmployeeLounge_Ltg_Sch_DayProfile4_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {c8c3e2bd-ca74-4457-8c58-3fcd95b9b191}, !- Handle
  EmployeeLounge_Ltg_Sch_DayProfile3,     !- Name
  {37b1d0e5-3119-4e47-8389-dde2bc560971}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {37b1d0e5-3119-4e47-8389-dde2bc560971}, !- Handle
  EmployeeLounge_Ltg_Sch_DayProfile3_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {ba62121e-21f7-412d-95b6-eed445377cf8}, !- Handle
  C_MechanicalRoomFlr1_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Construction Name
  {6085ec15-93e3-42a8-a325-0a44ff73600d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01519d52-dbd2-4ac1-95ae-86c0af1e3ed6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  40.5871, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  36.6247, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  36.6247, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c62153fa-b882-4518-a6e8-a5d5667884e3}, !- Handle
  W_LaundryRoomFlr1_3_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {e460db21-bf73-45ab-8cda-3e79f2c36ff4}, !- Construction Name
  {6446bdd1-2546-4833-a3ea-b9eb528d7fd2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.251, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  31.251, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  30.111, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  30.111, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6446bdd1-2546-4833-a3ea-b9eb528d7fd2}, !- Handle
  W_LaundryRoomFlr1_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {3cb0cf24-2845-489d-ba2a-33b0e671f06c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  40.5871, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2c852a14-1128-496d-a93f-08d9ed745a5d}, !- Handle
  LaundryRoomFlr1,                        !- Name
  1,                                      !- Multiplier
  3.1512,                                 !- Ceiling Height {m}
  307.1386910592,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71fa99e2-1715-4e30-9382-e6c1e8e3f18e}, !- Zone Air Inlet Port List
  {19890422-c568-46e8-8b56-a5045d66305c}, !- Zone Air Exhaust Port List
  {ce779ec8-8c09-44aa-8f60-71a54893259e}, !- Zone Air Node Name
  {6e8eedcc-281c-4a85-ac63-737ba25706f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {62771ce0-2043-4427-83ca-0d34179639e3}, !- Group Rendering Name
  {c5453f37-1c85-4ca9-8c5d-f250db87d9c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7729853-2930-4c40-a1c2-833dc25e495c}, !- Handle
  Node 8,                                 !- Name
  {ce779ec8-8c09-44aa-8f60-71a54893259e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce779ec8-8c09-44aa-8f60-71a54893259e}, !- Handle
  {2c852a14-1128-496d-a93f-08d9ed745a5d}, !- Source Object
  11,                                     !- Outlet Port
  {a7729853-2930-4c40-a1c2-833dc25e495c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71fa99e2-1715-4e30-9382-e6c1e8e3f18e}, !- Handle
  {2c852a14-1128-496d-a93f-08d9ed745a5d}; !- HVAC Component

OS:PortList,
  {19890422-c568-46e8-8b56-a5045d66305c}, !- Handle
  {2c852a14-1128-496d-a93f-08d9ed745a5d}; !- HVAC Component

OS:PortList,
  {6e8eedcc-281c-4a85-ac63-737ba25706f5}, !- Handle
  {2c852a14-1128-496d-a93f-08d9ed745a5d}; !- HVAC Component

OS:Sizing:Zone,
  {04a9c280-251c-4523-ab4e-0ae5929d7fee}, !- Handle
  {2c852a14-1128-496d-a93f-08d9ed745a5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ce949cfa-f508-4ce9-82b8-e0f87ba2059b}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {2c852a14-1128-496d-a93f-08d9ed745a5d}; !- Thermal Zone

OS:Space,
  {3cb0cf24-2845-489d-ba2a-33b0e671f06c}, !- Handle
  LaundryRoomFlr1 Space,                  !- Name
  {ad8a5656-59b1-4aea-aaac-f9806e609184}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2c852a14-1128-496d-a93f-08d9ed745a5d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a5f7d81d-4a26-463a-ae3b-a9163aad7f2e}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5453f37-1c85-4ca9-8c5d-f250db87d9c5}, !- Handle
  LaundryRoomFlr1 DualSPSched,            !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {afe869f4-abf1-4e7e-99a4-cb5fb6eb921b}, !- Handle
  W_LaundryRoomFlr1_3_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {e460db21-bf73-45ab-8cda-3e79f2c36ff4}, !- Construction Name
  {6446bdd1-2546-4833-a3ea-b9eb528d7fd2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.213, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  35.213, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  34.074, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  34.074, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b016602c-3630-4dd4-b393-42aaf5ff7b85}, !- Handle
  W_LaundryRoomFlr1_3_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {e460db21-bf73-45ab-8cda-3e79f2c36ff4}, !- Construction Name
  {6446bdd1-2546-4833-a3ea-b9eb528d7fd2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.175, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  39.175, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  38.036, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  38.036, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {feb3aeaa-8f5a-451c-a920-64d7eb0854e1}, !- Handle
  S_LaundryRoomFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {67bf4139-e5b2-4d66-af2e-9f6eabfb29be}, !- Construction Name
  {3cb0cf24-2845-489d-ba2a-33b0e671f06c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6238a42d-c71d-410c-8ca1-3a53fb8be096}, !- Handle
  P_LaundryRoomFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {3cb0cf24-2845-489d-ba2a-33b0e671f06c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2210361b-6dc9-41aa-92b7-8617b2359d48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbb44dc7-2356-4ac3-9011-eaa02df5743b}, !- Handle
  P_LaundryRoomFlr1_10070_0_10047,        !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {3cb0cf24-2845-489d-ba2a-33b0e671f06c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8977199c-ded1-46a2-bf29-f61475a359b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  40.5871, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  40.5871, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c00f544-6615-4a18-9960-f9dfae00af7b}, !- Handle
  P_LaundryRoomFlr1_10010_0_10008,        !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {3cb0cf24-2845-489d-ba2a-33b0e671f06c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1221f0cb-5337-426b-8819-16e7bb504e4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  40.5871, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24273574-344e-4134-94d6-ec7503f1779e}, !- Handle
  C_LaundryRoomFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Construction Name
  {3cb0cf24-2845-489d-ba2a-33b0e671f06c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52d28500-8aa4-4e99-a4ac-f663affb5554}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28c8d5b4-58ff-403e-915a-cf10f942656f}, !- Handle
  C_LaundryRoomFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Construction Name
  {3cb0cf24-2845-489d-ba2a-33b0e671f06c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12c39e05-0ccd-46cb-8450-a558b08e4e80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  40.5871, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47d4cafe-7e57-4861-bdad-af0a624317f5}, !- Handle
  W_GuestRoom105_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {8118fe6d-ab99-4012-b4d2-f0bf322b118c}, !- Construction Name
  {84db5673-c894-495e-afb4-987e32c44ea6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.1, 18.3374, 2.3984,                  !- X,Y,Z Vertex 1 {m}
  47.1, 18.3374, 0.9544,                  !- X,Y,Z Vertex 2 {m}
  45.961, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  45.961, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84db5673-c894-495e-afb4-987e32c44ea6}, !- Handle
  W_GuestRoom105_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {44df430b-f2a1-4ee8-ac0b-3a105168ebe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  44.5495, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  44.5495, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4356c4c9-914a-45a3-b904-c72d4f5fa857}, !- Handle
  GuestRoom105,                           !- Name
  1,                                      !- Multiplier
  3.1512,                                 !- Ceiling Height {m}
  101.941099416,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10ac3ec8-4ce1-4e29-8dc2-ecd437e4f5d1}, !- Zone Air Inlet Port List
  {6b5c4f8a-767f-4c45-bee8-c650e240d10a}, !- Zone Air Exhaust Port List
  {e3239297-1883-4388-9aea-85d5b93bc8b2}, !- Zone Air Node Name
  {7640803b-a28f-45fb-ae89-5af0cc7b3f7e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {97421cf7-55b3-4002-b3d8-9995138a21f2}, !- Group Rendering Name
  {c6d4c13d-9dab-4e78-a3b4-688780655a5c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d07d9082-7eed-4ade-9f1a-e4bae63fd04f}, !- Handle
  Node 9,                                 !- Name
  {e3239297-1883-4388-9aea-85d5b93bc8b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3239297-1883-4388-9aea-85d5b93bc8b2}, !- Handle
  {4356c4c9-914a-45a3-b904-c72d4f5fa857}, !- Source Object
  11,                                     !- Outlet Port
  {d07d9082-7eed-4ade-9f1a-e4bae63fd04f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10ac3ec8-4ce1-4e29-8dc2-ecd437e4f5d1}, !- Handle
  {4356c4c9-914a-45a3-b904-c72d4f5fa857}; !- HVAC Component

OS:PortList,
  {6b5c4f8a-767f-4c45-bee8-c650e240d10a}, !- Handle
  {4356c4c9-914a-45a3-b904-c72d4f5fa857}; !- HVAC Component

OS:PortList,
  {7640803b-a28f-45fb-ae89-5af0cc7b3f7e}, !- Handle
  {4356c4c9-914a-45a3-b904-c72d4f5fa857}; !- HVAC Component

OS:Sizing:Zone,
  {39c1868b-4505-4f3f-9b49-f966bbe274dc}, !- Handle
  {4356c4c9-914a-45a3-b904-c72d4f5fa857}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0d451092-488d-477a-8677-694f96ae3da0}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {4356c4c9-914a-45a3-b904-c72d4f5fa857}; !- Thermal Zone

OS:Space,
  {44df430b-f2a1-4ee8-ac0b-3a105168ebe6}, !- Handle
  GuestRoom105 Space,                     !- Name
  {10a249c3-7e7e-4d5e-9b79-3f5b093035e6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4356c4c9-914a-45a3-b904-c72d4f5fa857}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {92a618e9-911d-45bd-9291-838feaa926d0}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c6d4c13d-9dab-4e78-a3b4-688780655a5c}, !- Handle
  GuestRoom105 DualSPSched,               !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {f6ba6260-0785-4c78-b4f1-4e3d2faf066b}, !- Handle
  S_GuestRoom105_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {67bf4139-e5b2-4d66-af2e-9f6eabfb29be}, !- Construction Name
  {44df430b-f2a1-4ee8-ac0b-3a105168ebe6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  44.5495, 18.3374, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3d6ef3a-e2c5-4dff-8ff5-9e8efd996e09}, !- Handle
  P_GuestRoom105_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {44df430b-f2a1-4ee8-ac0b-3a105168ebe6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b393622-2c3e-4780-91a9-693c45c64892}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  44.5495, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  44.5495, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58d456f2-c328-4eb4-b98e-7fe6842a5fba}, !- Handle
  P_GuestRoom105_10062_0_10043,           !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {44df430b-f2a1-4ee8-ac0b-3a105168ebe6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69908e46-7210-4eeb-92d4-96544a6e7725}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a4b2ff1-6381-4eae-939d-1b5b091dcbd2}, !- Handle
  P_GuestRoom105_10008_0_10006,           !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {44df430b-f2a1-4ee8-ac0b-3a105168ebe6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0faeb922-a1ec-4078-8506-4fba02a30adc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07c76d10-08da-4e39-98e8-9162c85559f2}, !- Handle
  C_GuestRoom105_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Construction Name
  {44df430b-f2a1-4ee8-ac0b-3a105168ebe6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2536755-0893-4d21-86ba-6f9a3cbe6bc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  44.5495, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  44.5495, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07a8d0c6-c068-4fbf-a95c-61d9b7e861dd}, !- Handle
  S_GuestRoom104_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {67bf4139-e5b2-4d66-af2e-9f6eabfb29be}, !- Construction Name
  {8ab9b9a4-c14b-467c-8509-e3675d33509c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69908e46-7210-4eeb-92d4-96544a6e7725}, !- Handle
  P_GuestRoom104_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {8ab9b9a4-c14b-467c-8509-e3675d33509c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58d456f2-c328-4eb4-b98e-7fe6842a5fba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06c67d64-d6ca-4f57-84ac-6626dd1ab0bd}, !- Handle
  P_GuestRoom104_10007_0_10005,           !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {8ab9b9a4-c14b-467c-8509-e3675d33509c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4eadaa5e-00e0-448a-a464-3d11b3f7eb8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {273f683c-37df-4023-87b2-dddb47bcff10}, !- Handle
  P_GuestRoom104_10002_0_10001,           !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {8ab9b9a4-c14b-467c-8509-e3675d33509c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21e0bba3-530a-45eb-a357-44d297648b27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b950c7dd-ce5f-4c65-b2fb-1608b63f811c}, !- Handle
  C_GuestRoom104_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Construction Name
  {8ab9b9a4-c14b-467c-8509-e3675d33509c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d84da03c-b1e2-4a63-a9fa-4bc5f5e8cf22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dccf1091-7370-445b-962d-63533d2bbce1}, !- Handle
  W_GuestRoom103_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {8118fe6d-ab99-4012-b4d2-f0bf322b118c}, !- Construction Name
  {f5d8400e-37f6-41eb-80b4-72c95cbda7cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.923, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  49.923, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  51.063, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  51.063, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5d8400e-37f6-41eb-80b4-72c95cbda7cf}, !- Handle
  W_GuestRoom103_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {6cda472d-3aa5-4077-aa8f-1fab9a1a7d9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e8198594-c9ba-4b07-b418-1f67c63467d4}, !- Handle
  GuestRoom103,                           !- Name
  1,                                      !- Multiplier
  3.1512,                                 !- Ceiling Height {m}
  101.9485740624,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {544ac47d-1913-4803-bced-4de02dcc299a}, !- Zone Air Inlet Port List
  {d3a0ea39-4f02-4a9f-9938-90f77bedc286}, !- Zone Air Exhaust Port List
  {f5ee2dc6-bb51-4679-b137-0fa9c31bcbba}, !- Zone Air Node Name
  {d5d56ba8-e4b3-4fb6-a62a-8d06c37e2b8a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f174c4d6-da20-4d30-956c-540d14dd6ed4}, !- Group Rendering Name
  {fe5f6e7e-1194-48f3-8779-09a28649ec9e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2bd561c-625b-44d0-b6aa-ca5ef6d265c9}, !- Handle
  Node 10,                                !- Name
  {f5ee2dc6-bb51-4679-b137-0fa9c31bcbba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5ee2dc6-bb51-4679-b137-0fa9c31bcbba}, !- Handle
  {e8198594-c9ba-4b07-b418-1f67c63467d4}, !- Source Object
  11,                                     !- Outlet Port
  {a2bd561c-625b-44d0-b6aa-ca5ef6d265c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {544ac47d-1913-4803-bced-4de02dcc299a}, !- Handle
  {e8198594-c9ba-4b07-b418-1f67c63467d4}; !- HVAC Component

OS:PortList,
  {d3a0ea39-4f02-4a9f-9938-90f77bedc286}, !- Handle
  {e8198594-c9ba-4b07-b418-1f67c63467d4}; !- HVAC Component

OS:PortList,
  {d5d56ba8-e4b3-4fb6-a62a-8d06c37e2b8a}, !- Handle
  {e8198594-c9ba-4b07-b418-1f67c63467d4}; !- HVAC Component

OS:Sizing:Zone,
  {773f1d52-3392-49af-a30f-4521f7f4e9d6}, !- Handle
  {e8198594-c9ba-4b07-b418-1f67c63467d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {adc2ca16-193b-400d-bd2d-520f2e88ea4a}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {e8198594-c9ba-4b07-b418-1f67c63467d4}; !- Thermal Zone

OS:Space,
  {6cda472d-3aa5-4077-aa8f-1fab9a1a7d9a}, !- Handle
  GuestRoom103 Space,                     !- Name
  {05b967d8-6fca-430c-8af0-829407eff499}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e8198594-c9ba-4b07-b418-1f67c63467d4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {8e79299b-3704-40a5-95e8-9666a09a6ed5}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe5f6e7e-1194-48f3-8779-09a28649ec9e}, !- Handle
  GuestRoom103 DualSPSched,               !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {00345c3c-a5fc-49a1-9cf3-b3d25a46d47b}, !- Handle
  S_GuestRoom103_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {67bf4139-e5b2-4d66-af2e-9f6eabfb29be}, !- Construction Name
  {6cda472d-3aa5-4077-aa8f-1fab9a1a7d9a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d01c0687-4ff9-4ad3-b827-b18b61a200cb}, !- Handle
  P_GuestRoom103_10053_0_10040,           !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {6cda472d-3aa5-4077-aa8f-1fab9a1a7d9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5beefa73-7c90-467c-b5c4-1419cb1b3660}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44c303be-cbc3-4d8b-939c-69ef632f1d19}, !- Handle
  P_GuestRoom103_10030_0_10027,           !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {6cda472d-3aa5-4077-aa8f-1fab9a1a7d9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3e4dc0f-d95f-4a6e-a18c-b2053bdfbea0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74d652c9-fe77-4819-aef2-d53bec380fc1}, !- Handle
  P_GuestRoom103_10026_0_10024,           !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {6cda472d-3aa5-4077-aa8f-1fab9a1a7d9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {057be22e-14a8-4e81-be4f-57dcc1e97b51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4bddec2-5d47-4ca7-b9e4-caef795d3971}, !- Handle
  C_GuestRoom103_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Construction Name
  {6cda472d-3aa5-4077-aa8f-1fab9a1a7d9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba49ab38-bb44-45cb-a8ab-d3a516d0ac1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c823513-b397-4cda-bb84-78d5f63db0d4}, !- Handle
  W_GuestRoom102_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {8118fe6d-ab99-4012-b4d2-f0bf322b118c}, !- Construction Name
  {38962a67-3490-4a43-92a7-cf040f786afb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.961, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  45.961, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  47.1, 0.0488, 0.9544,                   !- X,Y,Z Vertex 3 {m}
  47.1, 0.0488, 2.3984;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38962a67-3490-4a43-92a7-cf040f786afb}, !- Handle
  W_GuestRoom102_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {97484a1a-d7a0-4cdb-9a98-bde6feae8121}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6f00f7a1-3637-49eb-80e7-8985d30764eb}, !- Handle
  GuestRoom102,                           !- Name
  1,                                      !- Multiplier
  3.1512,                                 !- Ceiling Height {m}
  101.9485488528,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c785e37d-710b-4549-a5e9-e617d6e50cef}, !- Zone Air Inlet Port List
  {d8d581a8-8097-4f27-a14b-6761f70cf9ce}, !- Zone Air Exhaust Port List
  {0cb2753d-711b-4715-9cf5-fa65a950548e}, !- Zone Air Node Name
  {a60e1f1c-2b81-48ed-8361-80c3f9ea8d45}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {92f7dd0a-5b56-41db-a98b-a18955b60ae3}, !- Group Rendering Name
  {21d37495-c9fb-4b7a-826a-687628ed162f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f9cbb46-222a-4881-8d3d-58792f57d773}, !- Handle
  Node 11,                                !- Name
  {0cb2753d-711b-4715-9cf5-fa65a950548e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0cb2753d-711b-4715-9cf5-fa65a950548e}, !- Handle
  {6f00f7a1-3637-49eb-80e7-8985d30764eb}, !- Source Object
  11,                                     !- Outlet Port
  {5f9cbb46-222a-4881-8d3d-58792f57d773}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c785e37d-710b-4549-a5e9-e617d6e50cef}, !- Handle
  {6f00f7a1-3637-49eb-80e7-8985d30764eb}; !- HVAC Component

OS:PortList,
  {d8d581a8-8097-4f27-a14b-6761f70cf9ce}, !- Handle
  {6f00f7a1-3637-49eb-80e7-8985d30764eb}; !- HVAC Component

OS:PortList,
  {a60e1f1c-2b81-48ed-8361-80c3f9ea8d45}, !- Handle
  {6f00f7a1-3637-49eb-80e7-8985d30764eb}; !- HVAC Component

OS:Sizing:Zone,
  {cd56cb56-1212-44f8-9ef8-70c27836174c}, !- Handle
  {6f00f7a1-3637-49eb-80e7-8985d30764eb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cfcf2ef4-5c36-42f1-a152-55c1a1252c81}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {6f00f7a1-3637-49eb-80e7-8985d30764eb}; !- Thermal Zone

OS:Space,
  {97484a1a-d7a0-4cdb-9a98-bde6feae8121}, !- Handle
  GuestRoom102 Space,                     !- Name
  {9e103327-8d98-40b0-83c0-0fe57571f5c5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6f00f7a1-3637-49eb-80e7-8985d30764eb}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {0b3ce548-d51c-4b63-a4d5-fb399057fcb5}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {21d37495-c9fb-4b7a-826a-687628ed162f}, !- Handle
  GuestRoom102 DualSPSched,               !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {3581b644-474c-4df9-814a-02a45eb77930}, !- Handle
  S_GuestRoom102_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {67bf4139-e5b2-4d66-af2e-9f6eabfb29be}, !- Construction Name
  {97484a1a-d7a0-4cdb-9a98-bde6feae8121}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  44.5495, 8.279, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5beefa73-7c90-467c-b5c4-1419cb1b3660}, !- Handle
  P_GuestRoom102_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {97484a1a-d7a0-4cdb-9a98-bde6feae8121}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d01c0687-4ff9-4ad3-b827-b18b61a200cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60a00f0b-193c-4c68-9b6e-44563fe1456d}, !- Handle
  P_GuestRoom102_10049_0_10038,           !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {97484a1a-d7a0-4cdb-9a98-bde6feae8121}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43ab6d00-1057-4a8a-b13c-086d7512fd3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  44.5495, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b69054d2-bcd1-4d33-b044-c5ed1078d924}, !- Handle
  P_GuestRoom102_10025_0_10023,           !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {97484a1a-d7a0-4cdb-9a98-bde6feae8121}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {192ed39e-3b29-4d33-bc8a-bdcbeefaa8bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  44.5495, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {824ebf25-2a25-442c-a333-f8b222a34f0f}, !- Handle
  C_GuestRoom102_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Construction Name
  {97484a1a-d7a0-4cdb-9a98-bde6feae8121}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37439d08-5edd-453f-b0a8-92b9da3024b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  44.5495, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  44.5495, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b12c5382-7871-4097-b6c4-de7bfc921a9e}, !- Handle
  W_GuestRoom101_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {8118fe6d-ab99-4012-b4d2-f0bf322b118c}, !- Construction Name
  {f6bae90f-873c-4949-b71b-f8bfa9203554}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.999, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  41.999, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  43.138, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  43.138, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6bae90f-873c-4949-b71b-f8bfa9203554}, !- Handle
  W_GuestRoom101_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {15639885-b00e-40ad-a312-92f212023063}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  40.5871, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  44.5495, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bc44e672-d088-457c-9f1d-0635866642b6}, !- Handle
  GuestRoom101,                           !- Name
  1,                                      !- Multiplier
  3.1512,                                 !- Ceiling Height {m}
  101.9485740624,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1cee924c-ff5f-4391-a905-c7935bd23da7}, !- Zone Air Inlet Port List
  {baf845d8-c504-449b-8024-581d1bf224ee}, !- Zone Air Exhaust Port List
  {b2ba587f-bee7-4366-8aec-a255880e4e41}, !- Zone Air Node Name
  {e3eb10c5-dd25-46a8-b093-4c274b4c75f1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7babcdae-ae82-4d69-afb7-06641a46a729}, !- Group Rendering Name
  {0b4f0c22-ccc8-4b36-bcfd-3a92f6db8dea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7eac4034-0dbc-4b65-aa40-988255ca2eaa}, !- Handle
  Node 12,                                !- Name
  {b2ba587f-bee7-4366-8aec-a255880e4e41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2ba587f-bee7-4366-8aec-a255880e4e41}, !- Handle
  {bc44e672-d088-457c-9f1d-0635866642b6}, !- Source Object
  11,                                     !- Outlet Port
  {7eac4034-0dbc-4b65-aa40-988255ca2eaa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1cee924c-ff5f-4391-a905-c7935bd23da7}, !- Handle
  {bc44e672-d088-457c-9f1d-0635866642b6}; !- HVAC Component

OS:PortList,
  {baf845d8-c504-449b-8024-581d1bf224ee}, !- Handle
  {bc44e672-d088-457c-9f1d-0635866642b6}; !- HVAC Component

OS:PortList,
  {e3eb10c5-dd25-46a8-b093-4c274b4c75f1}, !- Handle
  {bc44e672-d088-457c-9f1d-0635866642b6}; !- HVAC Component

OS:Sizing:Zone,
  {9113a93d-50f7-4397-8147-d82b8e5841b0}, !- Handle
  {bc44e672-d088-457c-9f1d-0635866642b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f150b2e9-3896-42b7-aa02-7abe62650541}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {bc44e672-d088-457c-9f1d-0635866642b6}; !- Thermal Zone

OS:Space,
  {15639885-b00e-40ad-a312-92f212023063}, !- Handle
  GuestRoom101 Space,                     !- Name
  {9f7a3b82-f55c-45c5-af8f-217dc8a1e3fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bc44e672-d088-457c-9f1d-0635866642b6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {7a3888d5-ee69-4e13-8700-6c38f3108193}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b4f0c22-ccc8-4b36-bcfd-3a92f6db8dea}, !- Handle
  GuestRoom101 DualSPSched,               !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {0becc0db-e1fe-4b32-8fe8-43eda98119c1}, !- Handle
  S_GuestRoom101_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {67bf4139-e5b2-4d66-af2e-9f6eabfb29be}, !- Construction Name
  {15639885-b00e-40ad-a312-92f212023063}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  40.5871, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  40.5871, 8.279, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43ab6d00-1057-4a8a-b13c-086d7512fd3f}, !- Handle
  P_GuestRoom101_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {15639885-b00e-40ad-a312-92f212023063}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60a00f0b-193c-4c68-9b6e-44563fe1456d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  44.5495, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94fdf55b-8838-47f8-9b89-50f5d5dcc13e}, !- Handle
  P_GuestRoom101_10045_0_10036,           !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {15639885-b00e-40ad-a312-92f212023063}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c58249f0-ec7a-4a66-a356-a42861643aa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  40.5871, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  40.5871, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  40.5871, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3135582-65ef-4493-996f-208ee562dbab}, !- Handle
  P_GuestRoom101_10024_0_10022,           !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {15639885-b00e-40ad-a312-92f212023063}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdbd49b4-f9bb-42b9-a1a8-47845576927c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  40.5871, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  40.5871, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48723552-8526-4645-b48b-911a1618b505}, !- Handle
  C_GuestRoom101_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Construction Name
  {15639885-b00e-40ad-a312-92f212023063}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {927d5da7-a4cd-44e5-9a4f-cf046ef27111}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  44.5495, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  40.5871, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  40.5871, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe3a92ab-1a24-466e-a13c-7d41d7d98ce4}, !- Handle
  W_FrontStorageFlr1_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {0e3a25a9-9a2b-477e-b16e-f4887669f803}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cd1325dd-3637-4f57-987e-6f2039f3a14f}, !- Handle
  FrontStorageFlr1,                       !- Name
  1,                                      !- Multiplier
  3.1512,                                 !- Ceiling Height {m}
  38.8034135736,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e1091cb-b4df-4b2c-91e4-e7ffce98e00c}, !- Zone Air Inlet Port List
  {febc679e-7ae8-4404-b195-a22c6efbfd96}, !- Zone Air Exhaust Port List
  {464e6e97-2555-405c-9cc3-bd4128b12901}, !- Zone Air Node Name
  {69b1d5d3-2ff4-4743-866b-f90d1b6b7b90}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d2b9f2fd-363b-457e-89b5-1aa314533a1d}, !- Group Rendering Name
  {2749e438-721c-4c7e-a1bd-a816b4c02a1f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fec50c89-75c9-4c72-ba87-6b18786d0bd9}, !- Handle
  Node 13,                                !- Name
  {464e6e97-2555-405c-9cc3-bd4128b12901}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {464e6e97-2555-405c-9cc3-bd4128b12901}, !- Handle
  {cd1325dd-3637-4f57-987e-6f2039f3a14f}, !- Source Object
  11,                                     !- Outlet Port
  {fec50c89-75c9-4c72-ba87-6b18786d0bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e1091cb-b4df-4b2c-91e4-e7ffce98e00c}, !- Handle
  {cd1325dd-3637-4f57-987e-6f2039f3a14f}; !- HVAC Component

OS:PortList,
  {febc679e-7ae8-4404-b195-a22c6efbfd96}, !- Handle
  {cd1325dd-3637-4f57-987e-6f2039f3a14f}; !- HVAC Component

OS:PortList,
  {69b1d5d3-2ff4-4743-866b-f90d1b6b7b90}, !- Handle
  {cd1325dd-3637-4f57-987e-6f2039f3a14f}; !- HVAC Component

OS:Sizing:Zone,
  {f82de922-0981-46b4-b086-1ca8a71ff6b7}, !- Handle
  {cd1325dd-3637-4f57-987e-6f2039f3a14f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {38463e90-6e4a-4293-bba4-51c4e831b58a}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {cd1325dd-3637-4f57-987e-6f2039f3a14f}; !- Thermal Zone

OS:Space,
  {0e3a25a9-9a2b-477e-b16e-f4887669f803}, !- Handle
  FrontStorageFlr1 Space,                 !- Name
  {5d5f7418-fe65-4506-a6ab-235ef019da1d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cd1325dd-3637-4f57-987e-6f2039f3a14f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {eed7d56f-a09f-47ce-bcf5-22649d509746}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {2749e438-721c-4c7e-a1bd-a816b4c02a1f}, !- Handle
  FrontStorageFlr1 DualSPSched,           !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {795b0f81-5e9a-4173-b893-95ff8a059ac2}, !- Handle
  S_FrontStorageFlr1_0_0_0,               !- Name
  Floor,                                  !- Surface Type
  {67bf4139-e5b2-4d66-af2e-9f6eabfb29be}, !- Construction Name
  {0e3a25a9-9a2b-477e-b16e-f4887669f803}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 0,                     !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d9e56f3-e950-4d39-b982-bf3507e2ec74}, !- Handle
  P_FrontStorageFlr1_10091_0_10058,       !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {0e3a25a9-9a2b-477e-b16e-f4887669f803}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9cce69b-2864-4701-b4c2-0ed9a23fa1fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {283ba32e-4eb2-45b9-ada8-ab8baac668a6}, !- Handle
  P_FrontStorageFlr1_10088_0_10056,       !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {0e3a25a9-9a2b-477e-b16e-f4887669f803}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c67634c-2211-42e5-8e0a-4b372c022e9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 0,                     !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b0c6c1-6edb-4e44-a2af-5d2f56949640}, !- Handle
  P_FrontStorageFlr1_10016_0_10014,       !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {0e3a25a9-9a2b-477e-b16e-f4887669f803}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87f4767a-34ad-4721-8595-3d235ae3c0ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b630b31b-29a0-4722-8926-15ef9c4d8f9e}, !- Handle
  C_FrontStorageFlr1_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Construction Name
  {0e3a25a9-9a2b-477e-b16e-f4887669f803}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55196bdb-870c-47ab-b4aa-f6c4213a295f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a9753e1-f943-4b46-a741-371f6aeb5d60}, !- Handle
  W_FrontStairsFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {eb8ca14d-496a-4be5-8d3d-d1d15450e44c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  0.0487, 18.3374, 0,                     !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {764a610d-bb45-41a3-a82f-d7e3f629b2c7}, !- Handle
  FrontStairsFlr1,                        !- Name
  1,                                      !- Multiplier
  3.1512,                                 !- Ceiling Height {m}
  62.8088738784,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20827d63-fe45-4f9a-8db1-f0a4c809170a}, !- Zone Air Inlet Port List
  {1354aebe-18e5-439e-8e25-e6224d2bdd24}, !- Zone Air Exhaust Port List
  {04937096-d530-436c-9439-2214102073bb}, !- Zone Air Node Name
  {11b83365-2342-406f-bf2f-4a837cc84bd9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {82bd5f18-7ed7-4079-b613-0ccad08e2d26}, !- Group Rendering Name
  {544b4593-7e28-48af-b211-04f9abd0005f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2b616a0-f1f7-4908-83d2-60c429a5de2b}, !- Handle
  Node 14,                                !- Name
  {04937096-d530-436c-9439-2214102073bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04937096-d530-436c-9439-2214102073bb}, !- Handle
  {764a610d-bb45-41a3-a82f-d7e3f629b2c7}, !- Source Object
  11,                                     !- Outlet Port
  {d2b616a0-f1f7-4908-83d2-60c429a5de2b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20827d63-fe45-4f9a-8db1-f0a4c809170a}, !- Handle
  {764a610d-bb45-41a3-a82f-d7e3f629b2c7}; !- HVAC Component

OS:PortList,
  {1354aebe-18e5-439e-8e25-e6224d2bdd24}, !- Handle
  {764a610d-bb45-41a3-a82f-d7e3f629b2c7}; !- HVAC Component

OS:PortList,
  {11b83365-2342-406f-bf2f-4a837cc84bd9}, !- Handle
  {764a610d-bb45-41a3-a82f-d7e3f629b2c7}; !- HVAC Component

OS:Sizing:Zone,
  {574f7726-0d40-4e9f-9ff0-e85aedf32f22}, !- Handle
  {764a610d-bb45-41a3-a82f-d7e3f629b2c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9fdbbf4a-b333-4f89-b9cf-828c5b6a4de9}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {764a610d-bb45-41a3-a82f-d7e3f629b2c7}; !- Thermal Zone

OS:Space,
  {eb8ca14d-496a-4be5-8d3d-d1d15450e44c}, !- Handle
  FrontStairsFlr1 Space,                  !- Name
  {44dd6e8b-f518-418d-a952-b0457ff92a2b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {764a610d-bb45-41a3-a82f-d7e3f629b2c7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e74418ee-2eb4-4a2f-9065-04f17c2a64b9}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {544b4593-7e28-48af-b211-04f9abd0005f}, !- Handle
  FrontStairsFlr1 DualSPSched,            !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {d8d597e4-1940-43dd-96a1-6fa4c50c5bd3}, !- Handle
  W_FrontStairsFlr1_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {eb8ca14d-496a-4be5-8d3d-d1d15450e44c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 0,                     !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 0,                     !- X,Y,Z Vertex 3 {m}
  0.0487, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa89c812-1c1e-4d3b-9fad-973cb0f33f4e}, !- Handle
  S_FrontStairsFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {67bf4139-e5b2-4d66-af2e-9f6eabfb29be}, !- Construction Name
  {eb8ca14d-496a-4be5-8d3d-d1d15450e44c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 0,                     !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  0.0487, 18.3374, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9cce69b-2864-4701-b4c2-0ed9a23fa1fe}, !- Handle
  P_FrontStairsFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {eb8ca14d-496a-4be5-8d3d-d1d15450e44c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d9e56f3-e950-4d39-b982-bf3507e2ec74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d00791c-b26f-4c67-b3d9-5ed064d5cb1c}, !- Handle
  P_FrontStairsFlr1_10017_0_10015,        !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {eb8ca14d-496a-4be5-8d3d-d1d15450e44c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50e9615d-fe0b-4610-9efc-11643426105d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57527139-db28-4c6b-96cf-a0b36abeab3c}, !- Handle
  C_FrontStairsFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Construction Name
  {eb8ca14d-496a-4be5-8d3d-d1d15450e44c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5b4922f-d8d6-4b1a-acb3-551846be03c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c8c59dd-1955-4279-ad0f-9ab72e911eaa}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_3,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {e460db21-bf73-45ab-8cda-3e79f2c36ff4}, !- Construction Name
  {0d20614c-9e89-45fd-add4-b8a2b9cbe37f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.562, 18.3374, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  6.562, 18.3374, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  5.423, 18.3374, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  5.423, 18.3374, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d20614c-9e89-45fd-add4-b8a2b9cbe37f}, !- Handle
  W_FrontOfficeFlr1_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {ec54d1bd-825e-4018-aabd-dec325ee854a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  19.8607, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 0,                     !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a9f2a223-20f1-4101-9926-4ef8ae37d80b}, !- Handle
  FrontOfficeFlr1,                        !- Name
  1,                                      !- Multiplier
  3.1512,                                 !- Ceiling Height {m}
  409.7374774272,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd5e995b-5742-476e-9655-fc07901e3a7a}, !- Zone Air Inlet Port List
  {04bd3bcc-7765-4b30-a572-53f2a75275cf}, !- Zone Air Exhaust Port List
  {a490acce-9a63-447f-b7e1-f7e7bedf730c}, !- Zone Air Node Name
  {3fab267e-6c6a-48cd-98ab-d5fe85113f69}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {837293ee-ae34-4981-9207-2cda52e1db15}, !- Group Rendering Name
  {8ce8fc5f-4fb3-4963-8961-ef990823258c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61b2902d-e14f-45ad-8f01-4633c4585b3d}, !- Handle
  Node 15,                                !- Name
  {a490acce-9a63-447f-b7e1-f7e7bedf730c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a490acce-9a63-447f-b7e1-f7e7bedf730c}, !- Handle
  {a9f2a223-20f1-4101-9926-4ef8ae37d80b}, !- Source Object
  11,                                     !- Outlet Port
  {61b2902d-e14f-45ad-8f01-4633c4585b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd5e995b-5742-476e-9655-fc07901e3a7a}, !- Handle
  {a9f2a223-20f1-4101-9926-4ef8ae37d80b}; !- HVAC Component

OS:PortList,
  {04bd3bcc-7765-4b30-a572-53f2a75275cf}, !- Handle
  {a9f2a223-20f1-4101-9926-4ef8ae37d80b}; !- HVAC Component

OS:PortList,
  {3fab267e-6c6a-48cd-98ab-d5fe85113f69}, !- Handle
  {a9f2a223-20f1-4101-9926-4ef8ae37d80b}; !- HVAC Component

OS:Sizing:Zone,
  {ab32932d-976b-4b6b-a329-7f29dae9d667}, !- Handle
  {a9f2a223-20f1-4101-9926-4ef8ae37d80b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {19bf0607-8228-4617-986b-1fa528f7a1ae}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {a9f2a223-20f1-4101-9926-4ef8ae37d80b}; !- Thermal Zone

OS:Space,
  {ec54d1bd-825e-4018-aabd-dec325ee854a}, !- Handle
  FrontOfficeFlr1 Space,                  !- Name
  {91db767a-016e-4bf5-ad4b-de67dc919f43}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a9f2a223-20f1-4101-9926-4ef8ae37d80b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {ebf6ff51-81b6-42cc-b260-459c91f1d3c4}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ce8fc5f-4fb3-4963-8961-ef990823258c}, !- Handle
  FrontOfficeFlr1 DualSPSched,            !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {ba49ab38-bb44-45cb-a8ab-d3a516d0ac1f}, !- Handle
  F_GuestRoom213_10056_0_10041,           !- Name
  Floor,                                  !- Surface Type
  {b1623fd9-b059-48eb-a718-7b878f181df8}, !- Construction Name
  {3eee6064-8e14-4af2-956f-12b9ed4dd13b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4bddec2-5d47-4ca7-b9e4-caef795d3971}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {b1623fd9-b059-48eb-a718-7b878f181df8}, !- Handle
  INT-FLOOR-TOPSIDE,                      !- Name
  {432a8040-8740-4c70-a994-9089333668c3}, !- Surface Rendering Name
  {a6e7ea1d-5e1f-4d69-967e-a3bf7e511819}, !- Layer 1
  {101167ea-b1e5-48fd-af52-0aa7f9a61f56}; !- Layer 2

OS:ThermalZone,
  {debc3c25-ed82-4de0-a7f5-2ae3a7d4f9dc}, !- Handle
  GuestRoom213,                           !- Name
  1,                                      !- Multiplier
  2.5416,                                 !- Ceiling Height {m}
  82.22660568,                            !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd7a67bf-9aa4-42af-a989-84b361391acb}, !- Zone Air Inlet Port List
  {b2c4d121-8c03-4554-996d-ca79a2baa350}, !- Zone Air Exhaust Port List
  {536e79c8-61b6-45e8-8f9b-c38e598c8dbf}, !- Zone Air Node Name
  {1199df00-d5b5-4d02-9f31-e6342b64f3c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6c98049d-7b5b-4269-b642-5898664acbed}, !- Group Rendering Name
  {449b98ca-7d54-402d-98e5-4249258356a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18560af1-9323-48b5-8a51-e4be6e6c842f}, !- Handle
  Node 16,                                !- Name
  {536e79c8-61b6-45e8-8f9b-c38e598c8dbf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {536e79c8-61b6-45e8-8f9b-c38e598c8dbf}, !- Handle
  {debc3c25-ed82-4de0-a7f5-2ae3a7d4f9dc}, !- Source Object
  11,                                     !- Outlet Port
  {18560af1-9323-48b5-8a51-e4be6e6c842f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd7a67bf-9aa4-42af-a989-84b361391acb}, !- Handle
  {debc3c25-ed82-4de0-a7f5-2ae3a7d4f9dc}; !- HVAC Component

OS:PortList,
  {b2c4d121-8c03-4554-996d-ca79a2baa350}, !- Handle
  {debc3c25-ed82-4de0-a7f5-2ae3a7d4f9dc}; !- HVAC Component

OS:PortList,
  {1199df00-d5b5-4d02-9f31-e6342b64f3c7}, !- Handle
  {debc3c25-ed82-4de0-a7f5-2ae3a7d4f9dc}; !- HVAC Component

OS:Sizing:Zone,
  {73c24a7b-cc79-4c0c-9efe-fd5159289dec}, !- Handle
  {debc3c25-ed82-4de0-a7f5-2ae3a7d4f9dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1e4bb2d5-46b5-4baf-9366-819d8114c0a3}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {debc3c25-ed82-4de0-a7f5-2ae3a7d4f9dc}; !- Thermal Zone

OS:Space,
  {3eee6064-8e14-4af2-956f-12b9ed4dd13b}, !- Handle
  GuestRoom213 Space,                     !- Name
  {161d5e60-e1cd-4c2a-bfed-97fc62303d76}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {debc3c25-ed82-4de0-a7f5-2ae3a7d4f9dc}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {3e9a4a6f-8616-49ea-8bc5-ca5e45b4c434}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {449b98ca-7d54-402d-98e5-4249258356a3}, !- Handle
  GuestRoom213 DualSPSched,               !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {22b59f07-4444-4aaa-a19a-786bd7a0533c}, !- Handle
  P_RearStorageFlr2_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {5ad37b0a-300c-4904-bc53-89fe8b51637e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce393758-7a75-41e8-b0ed-d88e12f139fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a5ac0d8c-814c-47c6-bbeb-19c088497679}, !- Handle
  RearStorageFlr2,                        !- Name
  1,                                      !- Multiplier
  2.5416,                                 !- Ceiling Height {m}
  50.6747054592,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4ff6bfb-e352-4ced-88f1-1c5824524c66}, !- Zone Air Inlet Port List
  {4f0bef9f-1e4c-461c-9e01-e508f18ef782}, !- Zone Air Exhaust Port List
  {47d159bd-d830-44aa-8b94-a481d9dd4885}, !- Zone Air Node Name
  {b24d96e3-b055-4564-9ecb-f4335bc8156a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c86d1114-7cf0-4c21-a14c-3fc8dd5f913d}, !- Group Rendering Name
  {8df70912-856e-4940-b6d9-706e9bdab08d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38035250-f876-4773-8995-a64decd64cf5}, !- Handle
  Node 17,                                !- Name
  {47d159bd-d830-44aa-8b94-a481d9dd4885}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47d159bd-d830-44aa-8b94-a481d9dd4885}, !- Handle
  {a5ac0d8c-814c-47c6-bbeb-19c088497679}, !- Source Object
  11,                                     !- Outlet Port
  {38035250-f876-4773-8995-a64decd64cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4ff6bfb-e352-4ced-88f1-1c5824524c66}, !- Handle
  {a5ac0d8c-814c-47c6-bbeb-19c088497679}; !- HVAC Component

OS:PortList,
  {4f0bef9f-1e4c-461c-9e01-e508f18ef782}, !- Handle
  {a5ac0d8c-814c-47c6-bbeb-19c088497679}; !- HVAC Component

OS:PortList,
  {b24d96e3-b055-4564-9ecb-f4335bc8156a}, !- Handle
  {a5ac0d8c-814c-47c6-bbeb-19c088497679}; !- HVAC Component

OS:Sizing:Zone,
  {303ea3e0-b536-4ff0-93f5-668a4bbf4062}, !- Handle
  {a5ac0d8c-814c-47c6-bbeb-19c088497679}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cf57b60e-603a-4361-9db3-cdb86ca46799}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {a5ac0d8c-814c-47c6-bbeb-19c088497679}; !- Thermal Zone

OS:Space,
  {5ad37b0a-300c-4904-bc53-89fe8b51637e}, !- Handle
  RearStorageFlr2 Space,                  !- Name
  {75f413c7-642c-4caf-8ca8-afde796367e3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a5ac0d8c-814c-47c6-bbeb-19c088497679}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {bd92f278-2492-4f0e-852f-377978f304fe}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {8df70912-856e-4940-b6d9-706e9bdab08d}, !- Handle
  RearStorageFlr2 DualSPSched,            !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {97720be6-078d-432c-bb2a-4f93866328d0}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {e460db21-bf73-45ab-8cda-3e79f2c36ff4}, !- Construction Name
  {0d20614c-9e89-45fd-add4-b8a2b9cbe37f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.524, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  10.524, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  9.385, 18.3374, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  9.385, 18.3374, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad5fe5be-1f55-4283-a1aa-cb8108bbf826}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {e460db21-bf73-45ab-8cda-3e79f2c36ff4}, !- Construction Name
  {0d20614c-9e89-45fd-add4-b8a2b9cbe37f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.487, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  14.487, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  13.348, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  13.348, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {729dd902-a7a2-4192-bf9e-f872ca7a5bba}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {e460db21-bf73-45ab-8cda-3e79f2c36ff4}, !- Construction Name
  {0d20614c-9e89-45fd-add4-b8a2b9cbe37f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.449, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  18.449, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  17.31, 18.3374, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  17.31, 18.3374, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70f15f44-f830-41ea-8996-fe7e390a8360}, !- Handle
  S_FrontOfficeFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {67bf4139-e5b2-4d66-af2e-9f6eabfb29be}, !- Construction Name
  {ec54d1bd-825e-4018-aabd-dec325ee854a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c67634c-2211-42e5-8e0a-4b372c022e9f}, !- Handle
  P_FrontOfficeFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {ec54d1bd-825e-4018-aabd-dec325ee854a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {283ba32e-4eb2-45b9-ada8-ab8baac668a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 0,                     !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfdd06fb-d635-479b-9c72-8f9be3eba3ce}, !- Handle
  P_FrontOfficeFlr1_10083_0_10053,        !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {ec54d1bd-825e-4018-aabd-dec325ee854a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5cdd6c8-2450-490c-ab6c-4688a0e13ef7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  19.8607, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  19.8607, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3346874e-52aa-4a95-9639-ca6b33a10971}, !- Handle
  P_FrontOfficeFlr1_10015_0_10013,        !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {ec54d1bd-825e-4018-aabd-dec325ee854a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99cdf687-08cd-4820-8785-8d3fba88cc3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  19.8607, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c68ee50-f5de-49bf-bedc-517c3843a680}, !- Handle
  C_FrontOfficeFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Construction Name
  {ec54d1bd-825e-4018-aabd-dec325ee854a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab7bf878-f724-468f-9324-b9c2368bf2d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad037657-fa3c-4ad9-9a40-dbb7efebb0c8}, !- Handle
  C_FrontOfficeFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Construction Name
  {ec54d1bd-825e-4018-aabd-dec325ee854a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04ee6d7a-a7ed-412a-9f1a-50c67d0605d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  19.8607, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9af611c4-1daa-4958-8932-8600a1b97cfd}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_4,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {e460db21-bf73-45ab-8cda-3e79f2c36ff4}, !- Construction Name
  {76821787-17d4-4ee8-8e05-47703802e6d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.853, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  16.853, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  18.906, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  18.906, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76821787-17d4-4ee8-8e05-47703802e6d5}, !- Handle
  W_FrontLoungeFlr1_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {0f3f8ba2-a644-4873-a869-7ff86a9a9321}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 0.0488, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  0.0487, 0.0488, 0,                      !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8f30753a-eb01-44cf-ab01-26107f119b82}, !- Handle
  FrontLoungeFlr1,                        !- Name
  1,                                      !- Multiplier
  3.1512,                                 !- Ceiling Height {m}
  512.702508864,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83fcd784-66a3-4474-9a0f-e643c71721d8}, !- Zone Air Inlet Port List
  {b526b533-f418-4b72-b129-76ec580e4985}, !- Zone Air Exhaust Port List
  {5c3a8f25-7067-4641-af6a-e7db6eef37df}, !- Zone Air Node Name
  {1d0bf529-6822-4069-8cb9-5177787f11ef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fcaaf1d1-fb02-4afa-abe6-8f6c78e59d6b}, !- Group Rendering Name
  {81ae67f0-c72a-4024-a041-40d383535903}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7fa1162-0cfe-451d-a13b-04c716cc9baf}, !- Handle
  Node 18,                                !- Name
  {5c3a8f25-7067-4641-af6a-e7db6eef37df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c3a8f25-7067-4641-af6a-e7db6eef37df}, !- Handle
  {8f30753a-eb01-44cf-ab01-26107f119b82}, !- Source Object
  11,                                     !- Outlet Port
  {a7fa1162-0cfe-451d-a13b-04c716cc9baf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83fcd784-66a3-4474-9a0f-e643c71721d8}, !- Handle
  {8f30753a-eb01-44cf-ab01-26107f119b82}; !- HVAC Component

OS:PortList,
  {b526b533-f418-4b72-b129-76ec580e4985}, !- Handle
  {8f30753a-eb01-44cf-ab01-26107f119b82}; !- HVAC Component

OS:PortList,
  {1d0bf529-6822-4069-8cb9-5177787f11ef}, !- Handle
  {8f30753a-eb01-44cf-ab01-26107f119b82}; !- HVAC Component

OS:Sizing:Zone,
  {de10e88a-6e18-4def-b8be-7014e5ec0ede}, !- Handle
  {8f30753a-eb01-44cf-ab01-26107f119b82}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {996d6820-752f-470d-ac43-ff22eb530031}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {8f30753a-eb01-44cf-ab01-26107f119b82}; !- Thermal Zone

OS:Space,
  {0f3f8ba2-a644-4873-a869-7ff86a9a9321}, !- Handle
  FrontLoungeFlr1 Space,                  !- Name
  {7ae0b5fd-bd37-46ec-a5a1-c406041e1e88}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8f30753a-eb01-44cf-ab01-26107f119b82}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d953f1ac-17a2-420c-8c01-5d7deb7d754f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {81ae67f0-c72a-4024-a041-40d383535903}, !- Handle
  FrontLoungeFlr1 DualSPSched,            !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:ThermostatSetpoint:DualSetpoint,
  {37060f01-796a-4956-a418-5a89ffe962ee}, !- Handle
  GuestRoom301 DualSPSched,               !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {81f61333-6546-468e-b13e-7791edc74f64}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_3,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {e460db21-bf73-45ab-8cda-3e79f2c36ff4}, !- Construction Name
  {76821787-17d4-4ee8-8e05-47703802e6d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.89, 0.0488, 2.3984,                  !- X,Y,Z Vertex 1 {m}
  12.89, 0.0488, 0.9544,                  !- X,Y,Z Vertex 2 {m}
  14.944, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  14.944, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9811a0b8-6cb6-4a2c-af6a-906141983d60}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {e460db21-bf73-45ab-8cda-3e79f2c36ff4}, !- Construction Name
  {76821787-17d4-4ee8-8e05-47703802e6d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.928, 0.0488, 2.3984,                  !- X,Y,Z Vertex 1 {m}
  8.928, 0.0488, 0.9544,                  !- X,Y,Z Vertex 2 {m}
  10.982, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  10.982, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f232e4d9-1db9-4e3b-94d8-e8298a2a9d7c}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {e460db21-bf73-45ab-8cda-3e79f2c36ff4}, !- Construction Name
  {76821787-17d4-4ee8-8e05-47703802e6d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.965, 0.0488, 2.3984,                  !- X,Y,Z Vertex 1 {m}
  4.965, 0.0488, 0.9544,                  !- X,Y,Z Vertex 2 {m}
  7.019, 0.0488, 0.9544,                  !- X,Y,Z Vertex 3 {m}
  7.019, 0.0488, 2.3984;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b56fe65-60a9-48aa-b1d9-259dbd842758}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {e460db21-bf73-45ab-8cda-3e79f2c36ff4}, !- Construction Name
  {76821787-17d4-4ee8-8e05-47703802e6d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.003, 0.0488, 2.3984,                  !- X,Y,Z Vertex 1 {m}
  1.003, 0.0488, 0.9544,                  !- X,Y,Z Vertex 2 {m}
  3.057, 0.0488, 0.9544,                  !- X,Y,Z Vertex 3 {m}
  3.057, 0.0488, 2.3984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ff172ef-79d1-47f3-83a2-b37e9fc603af}, !- Handle
  W_FrontLoungeFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {0f3f8ba2-a644-4873-a869-7ff86a9a9321}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 0,                       !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 0,                      !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff62bc9f-1121-4dca-82c8-825a9afaa79a}, !- Handle
  S_FrontLoungeFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {67bf4139-e5b2-4d66-af2e-9f6eabfb29be}, !- Construction Name
  {0f3f8ba2-a644-4873-a869-7ff86a9a9321}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 0,                      !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4365af0-ca2f-4059-88d1-be79618e6ccb}, !- Handle
  P_FrontLoungeFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {0f3f8ba2-a644-4873-a869-7ff86a9a9321}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c332168d-ad96-47b7-a519-855bdbf7e9ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81d4d1e2-61c3-4638-9f29-dccb95d8e406}, !- Handle
  P_FrontLoungeFlr1_10018_0_10016,        !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {0f3f8ba2-a644-4873-a869-7ff86a9a9321}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {541f5210-29d6-4392-aae8-94a00859cb1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 0,                       !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 3.3528;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f95bb74-ff12-4431-9b54-bd880863a283}, !- Handle
  C_FrontLoungeFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Construction Name
  {0f3f8ba2-a644-4873-a869-7ff86a9a9321}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f01892f-7218-4958-8cdd-c5ff0468a521}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04247fd7-385d-48cf-b5e7-858f94422135}, !- Handle
  C_FrontLoungeFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Construction Name
  {0f3f8ba2-a644-4873-a869-7ff86a9a9321}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0c2c95d-20fe-44ed-b4ac-c76b2be29d75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59275320-d2b7-4696-b247-e31bcb4245f5}, !- Handle
  W_ExerciseCenterFlr1_3_0_0_0_0,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e460db21-bf73-45ab-8cda-3e79f2c36ff4}, !- Construction Name
  {692909a3-414d-4540-bf4f-33bd1a5e02b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.412, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  22.412, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  21.272, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  21.272, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {692909a3-414d-4540-bf4f-33bd1a5e02b2}, !- Handle
  W_ExerciseCenterFlr1_3_0_0,             !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {0287cb5f-8f84-4323-955c-4e9696cfa68f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  19.8607, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  19.8607, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a48d2085-9182-4b23-953a-46384619e6f8}, !- Handle
  ExerciseCenterFlr1,                     !- Name
  1,                                      !- Multiplier
  3.1512,                                 !- Ceiling Height {m}
  101.9410742064,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d06dacea-9ad6-4ae1-96d1-f6157df8a0b9}, !- Zone Air Inlet Port List
  {99f08b21-46be-4e8b-9777-00d63defb19b}, !- Zone Air Exhaust Port List
  {7a22deb3-fbe0-4c52-9c91-60ecf064c794}, !- Zone Air Node Name
  {7fd0d2ea-8b46-4bda-a899-42ced23dc145}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {224fefb4-67a4-4324-ac86-d1fd8038f4f0}, !- Group Rendering Name
  {dc0b96d5-97d0-476d-ab5f-1205a39e45b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05e61528-ea5a-4e8e-ae9f-3f4ac21f67ae}, !- Handle
  Node 19,                                !- Name
  {7a22deb3-fbe0-4c52-9c91-60ecf064c794}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a22deb3-fbe0-4c52-9c91-60ecf064c794}, !- Handle
  {a48d2085-9182-4b23-953a-46384619e6f8}, !- Source Object
  11,                                     !- Outlet Port
  {05e61528-ea5a-4e8e-ae9f-3f4ac21f67ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d06dacea-9ad6-4ae1-96d1-f6157df8a0b9}, !- Handle
  {a48d2085-9182-4b23-953a-46384619e6f8}; !- HVAC Component

OS:PortList,
  {99f08b21-46be-4e8b-9777-00d63defb19b}, !- Handle
  {a48d2085-9182-4b23-953a-46384619e6f8}; !- HVAC Component

OS:PortList,
  {7fd0d2ea-8b46-4bda-a899-42ced23dc145}, !- Handle
  {a48d2085-9182-4b23-953a-46384619e6f8}; !- HVAC Component

OS:Sizing:Zone,
  {3f08b2ef-7d3c-422d-8871-f6d50d9f9f4a}, !- Handle
  {a48d2085-9182-4b23-953a-46384619e6f8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5db852d2-1731-4ba4-bd0b-7ea0decb5754}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {a48d2085-9182-4b23-953a-46384619e6f8}; !- Thermal Zone

OS:Space,
  {0287cb5f-8f84-4323-955c-4e9696cfa68f}, !- Handle
  ExerciseCenterFlr1 Space,               !- Name
  {295bacea-6c08-428c-85b8-9ee6a181ab1d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a48d2085-9182-4b23-953a-46384619e6f8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b28736c5-3b98-41d6-ae95-aa7401443210}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc0b96d5-97d0-476d-ab5f-1205a39e45b1}, !- Handle
  ExerciseCenterFlr1 DualSPSched,         !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {ae2a38fb-a7d4-4662-8927-75d1d88a0db8}, !- Handle
  S_ExerciseCenterFlr1_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  {67bf4139-e5b2-4d66-af2e-9f6eabfb29be}, !- Construction Name
  {0287cb5f-8f84-4323-955c-4e9696cfa68f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  19.8607, 18.3374, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5cdd6c8-2450-490c-ab6c-4688a0e13ef7}, !- Handle
  P_ExerciseCenterFlr1_4_0_0,             !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {0287cb5f-8f84-4323-955c-4e9696cfa68f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfdd06fb-d635-479b-9c72-8f9be3eba3ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  19.8607, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  19.8607, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef91f667-0114-4ef9-9385-358ebb144c6e}, !- Handle
  P_ExerciseCenterFlr1_10014_0_10012,     !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {0287cb5f-8f84-4323-955c-4e9696cfa68f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {796d1f3e-29cc-4282-93ca-323d0a7bb8bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0084293c-35f3-4901-a3e5-66c8a9398354}, !- Handle
  P_ExerciseCenterFlr1_10013_0_10011,     !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {0287cb5f-8f84-4323-955c-4e9696cfa68f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a11d8c7-4f39-4ed9-bc41-1bc9688b850b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  23.8231, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  23.8231, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d424794-0b9d-4b96-83ac-3c4d087e84e3}, !- Handle
  C_ExerciseCenterFlr1_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Construction Name
  {0287cb5f-8f84-4323-955c-4e9696cfa68f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dedefd0d-dea2-4df8-bcbf-c28de0ae07d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  19.8607, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  19.8607, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7e337f9-4e27-4315-a8b4-2c8ee0cdd1d0}, !- Handle
  W_EmployeeLoungeFlr1_3_0_0_0_0,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e460db21-bf73-45ab-8cda-3e79f2c36ff4}, !- Construction Name
  {e13e1c7f-8c7c-4383-9923-7478b2382e6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.138, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  43.138, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  41.999, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  41.999, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e13e1c7f-8c7c-4383-9923-7478b2382e6f}, !- Handle
  W_EmployeeLoungeFlr1_3_0_0,             !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {241edf66-1304-431b-aa28-0eab4b6f960b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  44.5495, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  40.5871, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  40.5871, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {213ecd4e-4302-4466-9848-ecab25725ce1}, !- Handle
  EmployeeLoungeFlr1,                     !- Name
  1,                                      !- Multiplier
  3.1512,                                 !- Ceiling Height {m}
  101.9411246256,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37762889-c357-40e2-892e-8128e7adb64a}, !- Zone Air Inlet Port List
  {0b4106a0-27c1-4e44-ba21-24db4c6a2fc7}, !- Zone Air Exhaust Port List
  {37a65046-5810-4929-b4bf-b53cf7a926ed}, !- Zone Air Node Name
  {32f62517-48f6-43e4-b712-49e35120151f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {637c2a28-f7d6-49bb-8ae2-bd46b041805d}, !- Group Rendering Name
  {336c38af-8d8e-41e7-b67f-5358f117ccbd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da72f631-e2b6-4083-8fba-1af0e56a1214}, !- Handle
  Node 20,                                !- Name
  {37a65046-5810-4929-b4bf-b53cf7a926ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37a65046-5810-4929-b4bf-b53cf7a926ed}, !- Handle
  {213ecd4e-4302-4466-9848-ecab25725ce1}, !- Source Object
  11,                                     !- Outlet Port
  {da72f631-e2b6-4083-8fba-1af0e56a1214}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37762889-c357-40e2-892e-8128e7adb64a}, !- Handle
  {213ecd4e-4302-4466-9848-ecab25725ce1}; !- HVAC Component

OS:PortList,
  {0b4106a0-27c1-4e44-ba21-24db4c6a2fc7}, !- Handle
  {213ecd4e-4302-4466-9848-ecab25725ce1}; !- HVAC Component

OS:PortList,
  {32f62517-48f6-43e4-b712-49e35120151f}, !- Handle
  {213ecd4e-4302-4466-9848-ecab25725ce1}; !- HVAC Component

OS:Sizing:Zone,
  {b5dbf4bd-ea74-4fc6-927f-bada3a00e700}, !- Handle
  {213ecd4e-4302-4466-9848-ecab25725ce1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {51d0bb57-192f-4517-a15e-3b7bc7dc09d0}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {213ecd4e-4302-4466-9848-ecab25725ce1}; !- Thermal Zone

OS:Space,
  {241edf66-1304-431b-aa28-0eab4b6f960b}, !- Handle
  EmployeeLoungeFlr1 Space,               !- Name
  {2a6c4a41-f67c-4258-8f60-f71e5baea9ff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {213ecd4e-4302-4466-9848-ecab25725ce1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f6c40464-cd12-4ab5-b15c-05e36e3c6a91}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {336c38af-8d8e-41e7-b67f-5358f117ccbd}, !- Handle
  EmployeeLoungeFlr1 DualSPSched,         !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {06f93c8d-1e35-4758-977b-a38440b5d577}, !- Handle
  S_EmployeeLoungeFlr1_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  {67bf4139-e5b2-4d66-af2e-9f6eabfb29be}, !- Construction Name
  {241edf66-1304-431b-aa28-0eab4b6f960b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  40.5871, 18.3374, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8977199c-ded1-46a2-bf29-f61475a359b0}, !- Handle
  P_EmployeeLoungeFlr1_4_0_0,             !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {241edf66-1304-431b-aa28-0eab4b6f960b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbb44dc7-2356-4ac3-9011-eaa02df5743b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  40.5871, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  40.5871, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b393622-2c3e-4780-91a9-693c45c64892}, !- Handle
  P_EmployeeLoungeFlr1_10066_0_10045,     !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {241edf66-1304-431b-aa28-0eab4b6f960b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3d6ef3a-e2c5-4dff-8ff5-9e8efd996e09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  44.5495, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  44.5495, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53c5f05e-514c-41fa-8c0a-ca3479999f60}, !- Handle
  P_EmployeeLoungeFlr1_10009_0_10007,     !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {241edf66-1304-431b-aa28-0eab4b6f960b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3df7b4c7-71ff-4dad-8b20-9f19acc6400e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  44.5495, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b034799-1ec1-4dc7-b3d1-ab7de6de0ed2}, !- Handle
  C_EmployeeLoungeFlr1_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Construction Name
  {241edf66-1304-431b-aa28-0eab4b6f960b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bc7e42b-da55-47d3-ab47-2b9096284a5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  44.5495, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  40.5871, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  40.5871, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fb35f29-7213-49cb-a550-3af0f82ed7b5}, !- Handle
  W_ElevatorCoreFlr1_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {14c6c789-8878-4987-b53a-0034096500c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2a841a6c-0afc-4cd5-9bbe-f96185e5658c}, !- Handle
  ElevatorCoreFlr1,                       !- Name
  1,                                      !- Multiplier
  3.1512,                                 !- Ceiling Height {m}
  46.6955782176,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97cb3a88-e362-4c0a-ab75-6e92c0951b32}, !- Zone Air Inlet Port List
  {c307bfbc-985f-40d2-9f1b-898660a28c6b}, !- Zone Air Exhaust Port List
  {6791f4c8-e1bb-4f79-ad90-2cbbca08657e}, !- Zone Air Node Name
  {dd944555-10d1-4682-ace8-b86e0dc1f0e4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8a09fde4-fbea-4dbe-b871-41aae4f1662b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e552a13-280b-489b-8f4a-95b237ef72ef}, !- Handle
  Node 21,                                !- Name
  {6791f4c8-e1bb-4f79-ad90-2cbbca08657e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6791f4c8-e1bb-4f79-ad90-2cbbca08657e}, !- Handle
  {2a841a6c-0afc-4cd5-9bbe-f96185e5658c}, !- Source Object
  11,                                     !- Outlet Port
  {9e552a13-280b-489b-8f4a-95b237ef72ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97cb3a88-e362-4c0a-ab75-6e92c0951b32}, !- Handle
  {2a841a6c-0afc-4cd5-9bbe-f96185e5658c}; !- HVAC Component

OS:PortList,
  {c307bfbc-985f-40d2-9f1b-898660a28c6b}, !- Handle
  {2a841a6c-0afc-4cd5-9bbe-f96185e5658c}; !- HVAC Component

OS:PortList,
  {dd944555-10d1-4682-ace8-b86e0dc1f0e4}, !- Handle
  {2a841a6c-0afc-4cd5-9bbe-f96185e5658c}; !- HVAC Component

OS:Sizing:Zone,
  {a949c53c-e8e4-44d7-9c56-ca2b686992ba}, !- Handle
  {2a841a6c-0afc-4cd5-9bbe-f96185e5658c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f5f8d658-309c-449b-b76b-c789a17f6872}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {2a841a6c-0afc-4cd5-9bbe-f96185e5658c}; !- Thermal Zone

OS:Space,
  {14c6c789-8878-4987-b53a-0034096500c8}, !- Handle
  ElevatorCoreFlr1 Space,                 !- Name
  {60cdf94f-4493-4bc3-837c-0ac55e7c66da}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2a841a6c-0afc-4cd5-9bbe-f96185e5658c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {6aef46ec-6cca-4ab9-b7b1-9a9866678366}, !- Handle
  S_ElevatorCoreFlr1_0_0_0,               !- Name
  Floor,                                  !- Surface Type
  {67bf4139-e5b2-4d66-af2e-9f6eabfb29be}, !- Construction Name
  {14c6c789-8878-4987-b53a-0034096500c8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2210361b-6dc9-41aa-92b7-8617b2359d48}, !- Handle
  P_ElevatorCoreFlr1_10075_0_10050,       !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {14c6c789-8878-4987-b53a-0034096500c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6238a42d-c71d-410c-8ca1-3a53fb8be096}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5e6e42b-2b8b-4282-bebe-896d880b9a6b}, !- Handle
  P_ElevatorCoreFlr1_10012_0_10010,       !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {14c6c789-8878-4987-b53a-0034096500c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54ed86ec-3e60-4b5c-8d98-b5ad1187687b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  26.8711, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab5ee184-13f8-4fc9-8528-6c788dad70b4}, !- Handle
  P_ElevatorCoreFlr1_10011_0_10009,       !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {14c6c789-8878-4987-b53a-0034096500c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8aaeecad-345f-4bdf-8b36-f626a1ab07db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {676caf34-34cd-4d60-ab6f-4dae036a6b8e}, !- Handle
  C_ElevatorCoreFlr1_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Construction Name
  {14c6c789-8878-4987-b53a-0034096500c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {010da23f-7079-4084-8d44-cfb68d66a021}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1991e503-cadc-477b-aa2f-812d8bbcc49e}, !- Handle
  W_CorridorFlr1_2_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {e460db21-bf73-45ab-8cda-3e79f2c36ff4}, !- Construction Name
  {5a35c05e-4c9f-4f36-bafc-32261a5b626e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.913, 8.6238, 2.5508,                 !- X,Y,Z Vertex 1 {m}
  54.913, 8.6238, 0.1924,                 !- X,Y,Z Vertex 2 {m}
  54.913, 9.763, 0.1924,                  !- X,Y,Z Vertex 3 {m}
  54.913, 9.763, 2.5508;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a35c05e-4c9f-4f36-bafc-32261a5b626e}, !- Handle
  W_CorridorFlr1_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d5d255cb-84e5-4391-8918-d7527c8c4330}, !- Handle
  CorridorFlr1,                           !- Name
  1,                                      !- Multiplier
  3.1512,                                 !- Ceiling Height {m}
  468.8068978944,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2fe7a89f-718a-44a3-94c6-2edac6d70dfd}, !- Zone Air Inlet Port List
  {d54ef01c-f74d-4659-aa48-eb1331becb13}, !- Zone Air Exhaust Port List
  {41a0ce2c-8a20-4c09-ae1b-be2fa940472e}, !- Zone Air Node Name
  {d9bec866-ddff-4173-b481-4eb9da5c125c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {89cb248c-4f10-47c8-9499-780d34fe37bb}, !- Group Rendering Name
  {cffdf57b-01e6-4c20-9444-3a1e1bc41b28}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53afe70f-274e-403d-a782-3d98f787c81c}, !- Handle
  Node 22,                                !- Name
  {41a0ce2c-8a20-4c09-ae1b-be2fa940472e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41a0ce2c-8a20-4c09-ae1b-be2fa940472e}, !- Handle
  {d5d255cb-84e5-4391-8918-d7527c8c4330}, !- Source Object
  11,                                     !- Outlet Port
  {53afe70f-274e-403d-a782-3d98f787c81c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2fe7a89f-718a-44a3-94c6-2edac6d70dfd}, !- Handle
  {d5d255cb-84e5-4391-8918-d7527c8c4330}; !- HVAC Component

OS:PortList,
  {d54ef01c-f74d-4659-aa48-eb1331becb13}, !- Handle
  {d5d255cb-84e5-4391-8918-d7527c8c4330}; !- HVAC Component

OS:PortList,
  {d9bec866-ddff-4173-b481-4eb9da5c125c}, !- Handle
  {d5d255cb-84e5-4391-8918-d7527c8c4330}; !- HVAC Component

OS:Sizing:Zone,
  {8615c2f7-1c97-4b2e-9f49-1b28cc30727b}, !- Handle
  {d5d255cb-84e5-4391-8918-d7527c8c4330}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dcd170d0-2ff4-488d-84f8-8fdc1dfe416f}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {d5d255cb-84e5-4391-8918-d7527c8c4330}; !- Thermal Zone

OS:Space,
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Handle
  CorridorFlr1 Space,                     !- Name
  {296b9500-42ce-4670-ab69-4c102a6066f8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d5d255cb-84e5-4391-8918-d7527c8c4330}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9192853f-8001-40e5-9d14-50ee997bd127}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {cffdf57b-01e6-4c20-9444-3a1e1bc41b28}, !- Handle
  CorridorFlr1 DualSPSched,               !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {7bb690b3-8322-40af-ad79-508cde4378ea}, !- Handle
  W_CorridorFlr1_20_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {e460db21-bf73-45ab-8cda-3e79f2c36ff4}, !- Construction Name
  {c812e46c-dccb-4a4d-9163-c6db7c0d6a2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.777, 0.0488, 2.5508,                 !- X,Y,Z Vertex 1 {m}
  24.777, 0.0488, 0.1924,                 !- X,Y,Z Vertex 2 {m}
  25.917, 0.0488, 0.1924,                 !- X,Y,Z Vertex 3 {m}
  25.917, 0.0488, 2.5508;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c812e46c-dccb-4a4d-9163-c6db7c0d6a2d}, !- Handle
  W_CorridorFlr1_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  23.8231, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  26.8711, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa32a1f5-f020-4b50-b7b9-e82752eab23b}, !- Handle
  D_CorridorFlr1_16_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {e460db21-bf73-45ab-8cda-3e79f2c36ff4}, !- Construction Name
  {066e25df-eb33-4dd3-aba8-75ca8980be6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.049, 10.1058, 2.4364,                 !- X,Y,Z Vertex 1 {m}
  0.049, 10.1058, 0.002,                  !- X,Y,Z Vertex 2 {m}
  0.049, 8.281, 0.002,                    !- X,Y,Z Vertex 3 {m}
  0.049, 8.281, 2.4364;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {066e25df-eb33-4dd3-aba8-75ca8980be6c}, !- Handle
  W_CorridorFlr1_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 0,                       !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 3.3528;                  !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {42872818-29e0-44c8-b62f-01b3f95579a6}, !- Handle
  Zone Group 38|GuestRoom101_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {5a7d9feb-2864-4a88-af23-bb4ad5be4abe}, !- Handle
  Zone Group 38|GuestRoom101_Lights,      !- Name
  {42872818-29e0-44c8-b62f-01b3f95579a6}, !- Lights Definition Name
  {9f7a3b82-f55c-45c5-af8f-217dc8a1e3fa}, !- Space or SpaceType Name
  {5947e5fd-2d15-4803-9413-2396c7f7c4f5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {9f7a3b82-f55c-45c5-af8f-217dc8a1e3fa}, !- Handle
  Zone Group 38,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {58ce3f6e-cd28-4505-8766-85f318c58abf}; !- Group Rendering Name

OS:Schedule:Year,
  {5947e5fd-2d15-4803-9413-2396c7f7c4f5}, !- Handle
  GuestRoom_Ltg_Sch_Base,                 !- Name
  {b5b7a6bf-c4cb-4e15-999a-2938f7c6a763}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {65bc205a-1130-459b-a94a-2e0491c4b9fc}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {b5b7a6bf-c4cb-4e15-999a-2938f7c6a763}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {65bc205a-1130-459b-a94a-2e0491c4b9fc}, !- Handle
  GuestRoom_Ltg_Sch_Base_WeekProfile1,    !- Name
  ,                                       !- Schedule Rendering Name
  {5286d3a9-7bf9-4e83-9ed6-dee101e7fd6e}, !- Sunday Schedule:Day Name
  {b6dc6b00-ddcd-45d4-bc93-b40ad283dfb5}, !- Monday Schedule:Day Name
  {b6dc6b00-ddcd-45d4-bc93-b40ad283dfb5}, !- Tuesday Schedule:Day Name
  {b6dc6b00-ddcd-45d4-bc93-b40ad283dfb5}, !- Wednesday Schedule:Day Name
  {b6dc6b00-ddcd-45d4-bc93-b40ad283dfb5}, !- Thursday Schedule:Day Name
  {b6dc6b00-ddcd-45d4-bc93-b40ad283dfb5}, !- Friday Schedule:Day Name
  {5286d3a9-7bf9-4e83-9ed6-dee101e7fd6e}, !- Saturday Schedule:Day Name
  {5286d3a9-7bf9-4e83-9ed6-dee101e7fd6e}, !- Holiday Schedule:Day Name
  {af44b2e8-036e-4018-9ee3-653093372f8a}, !- SummerDesignDay Schedule:Day Name
  {0e2484ab-1a18-4360-b747-f58c4172bb23}, !- WinterDesignDay Schedule:Day Name
  {af44b2e8-036e-4018-9ee3-653093372f8a}, !- CustomDay1 Schedule:Day Name
  {af44b2e8-036e-4018-9ee3-653093372f8a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {5286d3a9-7bf9-4e83-9ed6-dee101e7fd6e}, !- Handle
  GuestRoom_Ltg_Sch_Base_DayProfile2,     !- Name
  {12d2b3c5-f487-486e-acd3-a39454bc16b9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:ScheduleTypeLimits,
  {12d2b3c5-f487-486e-acd3-a39454bc16b9}, !- Handle
  GuestRoom_Ltg_Sch_Base_DayProfile2_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {b6dc6b00-ddcd-45d4-bc93-b40ad283dfb5}, !- Handle
  GuestRoom_Ltg_Sch_Base_DayProfile1,     !- Name
  {80399266-b8fb-4281-8a96-d3e99fd3a485}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:ScheduleTypeLimits,
  {80399266-b8fb-4281-8a96-d3e99fd3a485}, !- Handle
  GuestRoom_Ltg_Sch_Base_DayProfile1_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {af44b2e8-036e-4018-9ee3-653093372f8a}, !- Handle
  GuestRoom_Ltg_Sch_Base_DayProfile4,     !- Name
  {33508e70-91db-4e14-a38a-c6aa68fc4fcb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {33508e70-91db-4e14-a38a-c6aa68fc4fcb}, !- Handle
  GuestRoom_Ltg_Sch_Base_DayProfile4_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {0e2484ab-1a18-4360-b747-f58c4172bb23}, !- Handle
  GuestRoom_Ltg_Sch_Base_DayProfile3,     !- Name
  {4c6ce3f3-104b-4277-bb19-ab44f0e091a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4c6ce3f3-104b-4277-bb19-ab44f0e091a5}, !- Handle
  GuestRoom_Ltg_Sch_Base_DayProfile3_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {f5331d68-75a8-4cc8-bd7b-98dae735ac41}, !- Handle
  W_CorridorFlr1_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  26.8711, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  23.8231, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  23.8231, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Year,
  {46975c13-fdca-4817-9ec3-3b79f7fde4b3}, !- Handle
  ExerciseRoom_Ltg_Sch_Base,              !- Name
  {b5b7a6bf-c4cb-4e15-999a-2938f7c6a763}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {a3a69e93-91b3-45a9-8f5a-8681f4199df0}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {a3a69e93-91b3-45a9-8f5a-8681f4199df0}, !- Handle
  ExerciseRoom_Ltg_Sch_Base_WeekProfile1, !- Name
  ,                                       !- Schedule Rendering Name
  {546118f6-c884-4d31-889d-1e7353f7de7b}, !- Sunday Schedule:Day Name
  {546118f6-c884-4d31-889d-1e7353f7de7b}, !- Monday Schedule:Day Name
  {546118f6-c884-4d31-889d-1e7353f7de7b}, !- Tuesday Schedule:Day Name
  {546118f6-c884-4d31-889d-1e7353f7de7b}, !- Wednesday Schedule:Day Name
  {546118f6-c884-4d31-889d-1e7353f7de7b}, !- Thursday Schedule:Day Name
  {546118f6-c884-4d31-889d-1e7353f7de7b}, !- Friday Schedule:Day Name
  {546118f6-c884-4d31-889d-1e7353f7de7b}, !- Saturday Schedule:Day Name
  {546118f6-c884-4d31-889d-1e7353f7de7b}, !- Holiday Schedule:Day Name
  {546118f6-c884-4d31-889d-1e7353f7de7b}, !- SummerDesignDay Schedule:Day Name
  {546118f6-c884-4d31-889d-1e7353f7de7b}, !- WinterDesignDay Schedule:Day Name
  {546118f6-c884-4d31-889d-1e7353f7de7b}, !- CustomDay1 Schedule:Day Name
  {546118f6-c884-4d31-889d-1e7353f7de7b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {546118f6-c884-4d31-889d-1e7353f7de7b}, !- Handle
  ExerciseRoom_Ltg_Sch_Base_DayProfile1,  !- Name
  {a5fa4b7f-62c4-4ba7-a924-ecd07ea90138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  22,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ScheduleTypeLimits,
  {a5fa4b7f-62c4-4ba7-a924-ecd07ea90138}, !- Handle
  ExerciseRoom_Ltg_Sch_Base_DayProfile1_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {da236e33-9542-496f-b786-14439b3e5336}, !- Handle
  S_CorridorFlr1_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {67bf4139-e5b2-4d66-af2e-9f6eabfb29be}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 0,                      !- X,Y,Z Vertex 4 {m}
  26.8711, 8.279, 0,                      !- X,Y,Z Vertex 5 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 6 {m}
  23.8231, 0.0488, 0,                     !- X,Y,Z Vertex 7 {m}
  23.8231, 8.279, 0,                      !- X,Y,Z Vertex 8 {m}
  0.0487, 8.279, 0,                       !- X,Y,Z Vertex 9 {m}
  0.0487, 10.1078, 0,                     !- X,Y,Z Vertex 10 {m}
  23.8231, 10.1078, 0,                    !- X,Y,Z Vertex 11 {m}
  23.8231, 18.3374, 0;                    !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {54ed86ec-3e60-4b5c-8d98-b5ad1187687b}, !- Handle
  P_CorridorFlr1_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5e6e42b-2b8b-4282-bebe-896d880b9a6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01212bb9-62a9-40b3-8c4d-4d5acf78e243}, !- Handle
  P_CorridorFlr4_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {bd0d0d33-4051-40d0-a590-e6f46760ef26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac54af08-095f-441b-b7ab-64d991d47f91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8464814b-beda-4632-b0a1-7f963e877455}, !- Handle
  CorridorFlr4,                           !- Name
  1,                                      !- Multiplier
  2.60486131143052,                       !- Ceiling Height {m}
  322.627598394086,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3746b55f-bbf2-4101-ba49-6a8ff486b10c}, !- Zone Air Inlet Port List
  {cfe9e320-5b87-4576-a712-0e1ed5550a3f}, !- Zone Air Exhaust Port List
  {b94b2a96-cc0c-486d-890c-94bf0ad80f28}, !- Zone Air Node Name
  {56b7224a-2af9-4132-8341-fad4468ef11e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {255b338c-f52c-4ad8-aeb4-11808a1fdcfc}, !- Group Rendering Name
  {13f5fdfc-1fa3-4b69-8cf7-e4ca1ccebacb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {770dec72-6c4b-423f-b537-aa5252a6ae00}, !- Handle
  Node 23,                                !- Name
  {b94b2a96-cc0c-486d-890c-94bf0ad80f28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b94b2a96-cc0c-486d-890c-94bf0ad80f28}, !- Handle
  {8464814b-beda-4632-b0a1-7f963e877455}, !- Source Object
  11,                                     !- Outlet Port
  {770dec72-6c4b-423f-b537-aa5252a6ae00}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3746b55f-bbf2-4101-ba49-6a8ff486b10c}, !- Handle
  {8464814b-beda-4632-b0a1-7f963e877455}; !- HVAC Component

OS:PortList,
  {cfe9e320-5b87-4576-a712-0e1ed5550a3f}, !- Handle
  {8464814b-beda-4632-b0a1-7f963e877455}; !- HVAC Component

OS:PortList,
  {56b7224a-2af9-4132-8341-fad4468ef11e}, !- Handle
  {8464814b-beda-4632-b0a1-7f963e877455}; !- HVAC Component

OS:Sizing:Zone,
  {61c0239b-f15e-414a-934f-dfa3aaf948fb}, !- Handle
  {8464814b-beda-4632-b0a1-7f963e877455}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4ad2fa6b-475f-485b-92d9-eda402d2bda3}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {8464814b-beda-4632-b0a1-7f963e877455}; !- Thermal Zone

OS:Space,
  {bd0d0d33-4051-40d0-a590-e6f46760ef26}, !- Handle
  CorridorFlr4 Space,                     !- Name
  {7935c548-01f9-4a51-a9fb-4664085f2faf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8464814b-beda-4632-b0a1-7f963e877455}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {caaec1f0-4337-46f3-8c20-d79ab3406725}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8aaeecad-345f-4bdf-8b36-f626a1ab07db}, !- Handle
  P_CorridorFlr1_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab5ee184-13f8-4fc9-8528-6c788dad70b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1221f0cb-5337-426b-8819-16e7bb504e4a}, !- Handle
  P_CorridorFlr1_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c00f544-6615-4a18-9960-f9dfae00af7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3df7b4c7-71ff-4dad-8b20-9f19acc6400e}, !- Handle
  P_CorridorFlr1_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53c5f05e-514c-41fa-8c0a-ca3479999f60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  40.5871, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0faeb922-a1ec-4078-8506-4fba02a30adc}, !- Handle
  P_CorridorFlr1_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a4b2ff1-6381-4eae-939d-1b5b091dcbd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  44.5495, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eadaa5e-00e0-448a-a464-3d11b3f7eb8c}, !- Handle
  P_CorridorFlr1_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06c67d64-d6ca-4f57-84ac-6626dd1ab0bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ac90390-f7ea-4a8d-bedc-a20a51451eef}, !- Handle
  P_CorridorFlr1_27_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b215aca7-57ff-4df4-9d97-464ac18f9957}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  54.9133, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {057be22e-14a8-4e81-be4f-57dcc1e97b51}, !- Handle
  P_CorridorFlr1_26_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74d652c9-fe77-4819-aef2-d53bec380fc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {192ed39e-3b29-4d33-bc8a-bdcbeefaa8bc}, !- Handle
  P_CorridorFlr1_25_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b69054d2-bcd1-4d33-b044-c5ed1078d924}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdbd49b4-f9bb-42b9-a1a8-47845576927c}, !- Handle
  P_CorridorFlr1_24_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3135582-65ef-4493-996f-208ee562dbab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  40.5871, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  44.5495, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {418a8652-d370-44e2-8a4b-0d386d5a8de9}, !- Handle
  P_CorridorFlr1_23_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8e2064f-2dae-4f10-b425-582548a3644a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  36.6247, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  40.5871, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  40.5871, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0c72701-1b7d-4151-8889-694af9a97998}, !- Handle
  P_CorridorFlr1_22_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99fd3861-6855-4ebf-bbd0-9cbd59102d33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  26.8711, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  36.6247, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  36.6247, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2f1e7e9-aa98-4894-b061-d1c8bb4bb1a6}, !- Handle
  P_CorridorFlr1_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6eb93bd9-5e34-421c-bef9-84cf31e3247a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  26.8711, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  26.8711, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {774aadc9-dcc9-448d-a711-db7076c6e263}, !- Handle
  P_CorridorFlr1_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffa96e71-62f1-4e05-903b-d7a06b838b9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  23.8231, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  23.8231, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  23.8231, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cfcaef6-91f5-429a-a37b-8b19f1c1ecb7}, !- Handle
  P_CorridorFlr1_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33d4c952-3ae9-4781-a6d1-6de41cbe5cab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  23.8231, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  23.8231, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {541f5210-29d6-4392-aae8-94a00859cb1d}, !- Handle
  P_CorridorFlr1_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81d4d1e2-61c3-4638-9f29-dccb95d8e406}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 0,                       !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {66080541-9cab-425c-ab9f-eab4a38f0b0e}, !- Handle
  GuestRoom301,                           !- Name
  1,                                      !- Multiplier
  2.5416,                                 !- Ceiling Height {m}
  82.4918775552,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f6ec6db-3ee6-4963-8305-119c4d5ec185}, !- Zone Air Inlet Port List
  {0ffe935f-e8f1-40b8-b7dd-d481b884c0d6}, !- Zone Air Exhaust Port List
  {320baeb5-e771-4d9b-8418-64934029aae0}, !- Zone Air Node Name
  {6c8ee60b-d4c3-44eb-89cd-7d1a4b86bcdd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4b801764-3791-4819-b0fe-acec16fd7281}, !- Group Rendering Name
  {37060f01-796a-4956-a418-5a89ffe962ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f7fe609-aea2-4e23-9ac5-53042d84260a}, !- Handle
  Node 24,                                !- Name
  {320baeb5-e771-4d9b-8418-64934029aae0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {320baeb5-e771-4d9b-8418-64934029aae0}, !- Handle
  {66080541-9cab-425c-ab9f-eab4a38f0b0e}, !- Source Object
  11,                                     !- Outlet Port
  {1f7fe609-aea2-4e23-9ac5-53042d84260a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f6ec6db-3ee6-4963-8305-119c4d5ec185}, !- Handle
  {66080541-9cab-425c-ab9f-eab4a38f0b0e}; !- HVAC Component

OS:PortList,
  {0ffe935f-e8f1-40b8-b7dd-d481b884c0d6}, !- Handle
  {66080541-9cab-425c-ab9f-eab4a38f0b0e}; !- HVAC Component

OS:PortList,
  {6c8ee60b-d4c3-44eb-89cd-7d1a4b86bcdd}, !- Handle
  {66080541-9cab-425c-ab9f-eab4a38f0b0e}; !- HVAC Component

OS:Sizing:Zone,
  {8e89ccf1-06e7-4b3a-ae32-1cd3a241c9d0}, !- Handle
  {66080541-9cab-425c-ab9f-eab4a38f0b0e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4f3c57e9-c734-46e6-9b72-40beaef60a67}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {66080541-9cab-425c-ab9f-eab4a38f0b0e}; !- Thermal Zone

OS:Space,
  {3022e738-a364-453f-b90e-dea721ae347d}, !- Handle
  GuestRoom301 Space,                     !- Name
  {6d4a0040-5deb-4640-aa2c-72694be2675d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {66080541-9cab-425c-ab9f-eab4a38f0b0e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d29265af-f90b-4214-bdec-12f2052de859}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {28c7c028-6e4b-435c-88db-e9b8dcbfa470}, !- Handle
  GuestRoom319,                           !- Name
  1,                                      !- Multiplier
  2.5416,                                 !- Ceiling Height {m}
  82.2205770048,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf26d2fa-fa54-4aaa-bafa-862149648df4}, !- Zone Air Inlet Port List
  {5425520c-e412-4990-a77c-c2d4931f0c96}, !- Zone Air Exhaust Port List
  {f30c052d-316a-470a-a8a0-667fcb8a36ef}, !- Zone Air Node Name
  {eec7abb7-d540-43ee-9560-f3cbc98fcd04}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ea853924-e002-45f8-aa63-13e3afbb0e87}, !- Group Rendering Name
  {28ee477e-636f-411a-96de-67d7a136cde7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b30e0329-8779-439b-adc0-346ccf9bb358}, !- Handle
  Node 25,                                !- Name
  {f30c052d-316a-470a-a8a0-667fcb8a36ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f30c052d-316a-470a-a8a0-667fcb8a36ef}, !- Handle
  {28c7c028-6e4b-435c-88db-e9b8dcbfa470}, !- Source Object
  11,                                     !- Outlet Port
  {b30e0329-8779-439b-adc0-346ccf9bb358}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf26d2fa-fa54-4aaa-bafa-862149648df4}, !- Handle
  {28c7c028-6e4b-435c-88db-e9b8dcbfa470}; !- HVAC Component

OS:PortList,
  {5425520c-e412-4990-a77c-c2d4931f0c96}, !- Handle
  {28c7c028-6e4b-435c-88db-e9b8dcbfa470}; !- HVAC Component

OS:PortList,
  {eec7abb7-d540-43ee-9560-f3cbc98fcd04}, !- Handle
  {28c7c028-6e4b-435c-88db-e9b8dcbfa470}; !- HVAC Component

OS:Sizing:Zone,
  {92131920-d5e7-4901-8cab-c18933fa3b49}, !- Handle
  {28c7c028-6e4b-435c-88db-e9b8dcbfa470}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e5411b52-86a9-451e-9a98-b5a05875b569}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {28c7c028-6e4b-435c-88db-e9b8dcbfa470}; !- Thermal Zone

OS:Space,
  {3d61d67e-df37-4043-ac95-7ff0eb2a030d}, !- Handle
  GuestRoom319 Space,                     !- Name
  {da6a3f1e-d21a-4077-9b0b-7c2e7a1b0c27}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {28c7c028-6e4b-435c-88db-e9b8dcbfa470}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {beffe111-cda3-4c9f-8d4b-8dddd2bb9e2d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {28ee477e-636f-411a-96de-67d7a136cde7}, !- Handle
  GuestRoom319 DualSPSched,               !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {50e9615d-fe0b-4610-9efc-11643426105d}, !- Handle
  P_CorridorFlr1_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d00791c-b26f-4c67-b3d9-5ed064d5cb1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87f4767a-34ad-4721-8595-3d235ae3c0ba}, !- Handle
  P_CorridorFlr1_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3b0c6c1-6edb-4e44-a2af-5d2f56949640}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99cdf687-08cd-4820-8785-8d3fba88cc3a}, !- Handle
  P_CorridorFlr1_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3346874e-52aa-4a95-9639-ca6b33a10971}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {796d1f3e-29cc-4282-93ca-323d0a7bb8bc}, !- Handle
  P_CorridorFlr1_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef91f667-0114-4ef9-9385-358ebb144c6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  19.8607, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a11d8c7-4f39-4ed9-bc41-1bc9688b850b}, !- Handle
  P_CorridorFlr1_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0084293c-35f3-4901-a3e5-66c8a9398354}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45066971-1661-4ccd-b1b7-9bbd7b6b4c96}, !- Handle
  P_CorridorFlr1_10003_0_10002,           !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a4bc3b0-220d-410f-ace1-d2e8615a3850}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {c7b3bf95-83fb-4f70-a19c-31634d9dbd06}, !- Handle
  Zone Group 21|ZoneInfiltration:DesignFlowRate 29, !- Name
  {fc6a391f-a5a7-4198-b456-bd52a26beea1}, !- Space or SpaceType Name
  {85579ee6-f52a-4469-9852-9788dfb25c4b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {fc6a391f-a5a7-4198-b456-bd52a26beea1}, !- Handle
  Zone Group 21,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {fe7f60db-e095-42fa-a097-1551c413b298}; !- Group Rendering Name

OS:ThermalZone,
  {49b315d6-09c8-4f83-9044-d5699adb0d52}, !- Handle
  GuestRoom306_308,                       !- Name
  1,                                      !- Multiplier
  2.5416,                                 !- Ceiling Height {m}
  266.8385377728,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58f5effc-63fe-4d0c-8167-b924b323d8da}, !- Zone Air Inlet Port List
  {b092c251-ad43-4fb2-bc7b-0c8c835d655c}, !- Zone Air Exhaust Port List
  {ed9983cf-cdb3-40be-8922-6ab1a8efd823}, !- Zone Air Node Name
  {e99a8210-4b66-4b15-8518-1da0c163e959}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8ec61dcd-962a-4153-8c8a-11b4262f13a1}, !- Group Rendering Name
  {4dc5af87-5955-470f-a9c4-0be99b23ba1a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2bab94f-a02a-4fd1-a9cd-ae8112be4031}, !- Handle
  Node 26,                                !- Name
  {ed9983cf-cdb3-40be-8922-6ab1a8efd823}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed9983cf-cdb3-40be-8922-6ab1a8efd823}, !- Handle
  {49b315d6-09c8-4f83-9044-d5699adb0d52}, !- Source Object
  11,                                     !- Outlet Port
  {f2bab94f-a02a-4fd1-a9cd-ae8112be4031}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58f5effc-63fe-4d0c-8167-b924b323d8da}, !- Handle
  {49b315d6-09c8-4f83-9044-d5699adb0d52}; !- HVAC Component

OS:PortList,
  {b092c251-ad43-4fb2-bc7b-0c8c835d655c}, !- Handle
  {49b315d6-09c8-4f83-9044-d5699adb0d52}; !- HVAC Component

OS:PortList,
  {e99a8210-4b66-4b15-8518-1da0c163e959}, !- Handle
  {49b315d6-09c8-4f83-9044-d5699adb0d52}; !- HVAC Component

OS:Sizing:Zone,
  {0048dcc6-c5ee-4fe1-b928-7571a5360637}, !- Handle
  {49b315d6-09c8-4f83-9044-d5699adb0d52}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fdc9581d-04d6-4416-b27c-8bedbcb737be}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {49b315d6-09c8-4f83-9044-d5699adb0d52}; !- Thermal Zone

OS:Space,
  {8922a2a7-036a-4c09-86c0-dfcb2ea8148a}, !- Handle
  GuestRoom306_308 Space,                 !- Name
  {fc6a391f-a5a7-4198-b456-bd52a26beea1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {49b315d6-09c8-4f83-9044-d5699adb0d52}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {3ebd0396-c4ad-4266-b7b6-a7ab02f214ea}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {4dc5af87-5955-470f-a9c4-0be99b23ba1a}, !- Handle
  GuestRoom306_308 DualSPSched,           !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Schedule:Year,
  {85579ee6-f52a-4469-9852-9788dfb25c4b}, !- Handle
  INFIL_HALF_ON_SCH,                      !- Name
  {b5b7a6bf-c4cb-4e15-999a-2938f7c6a763}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {89180593-e5c3-4aa6-8590-2fed88dfb2c4}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {89180593-e5c3-4aa6-8590-2fed88dfb2c4}, !- Handle
  INFIL_HALF_ON_SCH_WeekProfile1,         !- Name
  ,                                       !- Schedule Rendering Name
  {11bf164d-58ef-40b3-aa96-5b96b46b1bed}, !- Sunday Schedule:Day Name
  {11bf164d-58ef-40b3-aa96-5b96b46b1bed}, !- Monday Schedule:Day Name
  {11bf164d-58ef-40b3-aa96-5b96b46b1bed}, !- Tuesday Schedule:Day Name
  {11bf164d-58ef-40b3-aa96-5b96b46b1bed}, !- Wednesday Schedule:Day Name
  {11bf164d-58ef-40b3-aa96-5b96b46b1bed}, !- Thursday Schedule:Day Name
  {11bf164d-58ef-40b3-aa96-5b96b46b1bed}, !- Friday Schedule:Day Name
  {11bf164d-58ef-40b3-aa96-5b96b46b1bed}, !- Saturday Schedule:Day Name
  {11bf164d-58ef-40b3-aa96-5b96b46b1bed}, !- Holiday Schedule:Day Name
  {11bf164d-58ef-40b3-aa96-5b96b46b1bed}, !- SummerDesignDay Schedule:Day Name
  {11bf164d-58ef-40b3-aa96-5b96b46b1bed}, !- WinterDesignDay Schedule:Day Name
  {11bf164d-58ef-40b3-aa96-5b96b46b1bed}, !- CustomDay1 Schedule:Day Name
  {11bf164d-58ef-40b3-aa96-5b96b46b1bed}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {11bf164d-58ef-40b3-aa96-5b96b46b1bed}, !- Handle
  INFIL_HALF_ON_SCH_DayProfile1,          !- Name
  {5ac0c143-6051-493e-97cc-50f4299d5e02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5ac0c143-6051-493e-97cc-50f4299d5e02}, !- Handle
  INFIL_HALF_ON_SCH_DayProfile1_Limit,    !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {312f67df-c198-48bf-ad8b-d4feabda430e}, !- Handle
  C_CorridorFlr1_1_1_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71cbeea5-940b-4867-beeb-f089715ac63b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  26.8711, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  23.8231, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  23.8231, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0be6e4ae-d45c-4f3f-8855-6d00188680b7}, !- Handle
  C_CorridorFlr1_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Construction Name
  {953317ff-d407-4ad9-9182-208aa0415fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3e07bd3-355d-4240-8ede-c4bdebd0d2dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 4 {m}
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 5 {m}
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 6 {m}
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 7 {m}
  0.0487, 8.279, 3.3528;                  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {f46087b0-292b-4830-9bc9-4b93ff1571b4}, !- Handle
  W_RearStorageFlr2_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {5ad37b0a-300c-4904-bc53-89fe8b51637e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  54.9133, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  54.9133, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eeb53d2-5b2c-41f2-a6a8-ce7be9addc2b}, !- Handle
  W_RearStorageFlr2_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {5ad37b0a-300c-4904-bc53-89fe8b51637e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48c600f0-a39a-4348-8850-e93bb60f4db5}, !- Handle
  P_RearStorageFlr2_10119_0_10079,        !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {5ad37b0a-300c-4904-bc53-89fe8b51637e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa8a46db-b10c-4395-a715-5c9661bb380c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {36970f44-2f06-45d4-8e16-99ee4ad59256}, !- Handle
  Zone Group 51|RearStairsFlr1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.46,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {035966a4-aa59-4d59-a172-bbc32e39530d}, !- Handle
  Zone Group 51|RearStairsFlr1_Lights,    !- Name
  {36970f44-2f06-45d4-8e16-99ee4ad59256}, !- Lights Definition Name
  {9e4e0c88-1754-407f-a96f-575df1452039}, !- Space or SpaceType Name
  {af487522-6c95-490b-832a-0d3dc34882f5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {9e4e0c88-1754-407f-a96f-575df1452039}, !- Handle
  Zone Group 51,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d0b461f6-aa23-4830-b8ba-bac6c77c6432}; !- Group Rendering Name

OS:Schedule:Year,
  {af487522-6c95-490b-832a-0d3dc34882f5}, !- Handle
  Corridor_Ltg_Sch,                       !- Name
  {341b2eb3-3079-414e-b045-c6cc5fc703b5}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {cac8c669-3bab-463c-bb75-254a8704f76b}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {341b2eb3-3079-414e-b045-c6cc5fc703b5}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {cac8c669-3bab-463c-bb75-254a8704f76b}, !- Handle
  Corridor_Ltg_Sch_WeekProfile1,          !- Name
  ,                                       !- Schedule Rendering Name
  {d0c17cde-dc94-4eba-8a0e-071bf5ba07b2}, !- Sunday Schedule:Day Name
  {d0c17cde-dc94-4eba-8a0e-071bf5ba07b2}, !- Monday Schedule:Day Name
  {d0c17cde-dc94-4eba-8a0e-071bf5ba07b2}, !- Tuesday Schedule:Day Name
  {d0c17cde-dc94-4eba-8a0e-071bf5ba07b2}, !- Wednesday Schedule:Day Name
  {d0c17cde-dc94-4eba-8a0e-071bf5ba07b2}, !- Thursday Schedule:Day Name
  {d0c17cde-dc94-4eba-8a0e-071bf5ba07b2}, !- Friday Schedule:Day Name
  {d0c17cde-dc94-4eba-8a0e-071bf5ba07b2}, !- Saturday Schedule:Day Name
  {d0c17cde-dc94-4eba-8a0e-071bf5ba07b2}, !- Holiday Schedule:Day Name
  {d0c17cde-dc94-4eba-8a0e-071bf5ba07b2}, !- SummerDesignDay Schedule:Day Name
  {d0c17cde-dc94-4eba-8a0e-071bf5ba07b2}, !- WinterDesignDay Schedule:Day Name
  {d0c17cde-dc94-4eba-8a0e-071bf5ba07b2}, !- CustomDay1 Schedule:Day Name
  {d0c17cde-dc94-4eba-8a0e-071bf5ba07b2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {d0c17cde-dc94-4eba-8a0e-071bf5ba07b2}, !- Handle
  Corridor_Ltg_Sch_DayProfile1,           !- Name
  {dd507d59-87e5-401c-9e21-b44816e4a011}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {dd507d59-87e5-401c-9e21-b44816e4a011}, !- Handle
  Corridor_Ltg_Sch_DayProfile1_Limit,     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {450ecc6a-9b04-4526-8443-48081836d5eb}, !- Handle
  F_RearStorageFlr2_10028_0_10026,        !- Name
  Floor,                                  !- Surface Type
  {b1623fd9-b059-48eb-a718-7b878f181df8}, !- Construction Name
  {5ad37b0a-300c-4904-bc53-89fe8b51637e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99bfdaa2-9468-4f90-ac51-d7b432d97b55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a9f4363-69ec-446c-937d-7c387b24914e}, !- Handle
  C_RearStorageFlr2_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Construction Name
  {5ad37b0a-300c-4904-bc53-89fe8b51637e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d980e67-f607-4fc8-b13e-bf9c7405d123}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7985b236-ed42-4a87-8069-362df93ee119}, !- Handle
  W_RearStairsFlr2_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {a93a2204-156c-48d7-a702-dca1fd5716cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  54.9133, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1a81ffa4-1356-4567-b5c3-82dee95ccd05}, !- Handle
  RearStairsFlr2,                         !- Name
  1,                                      !- Multiplier
  2.5416,                                 !- Ceiling Height {m}
  50.6710099728,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55d30511-2a49-4b4c-b180-9efe074c3fe2}, !- Zone Air Inlet Port List
  {e44d9700-95c5-4b7b-9df7-2d07feab5364}, !- Zone Air Exhaust Port List
  {bc142194-d8d1-4d7c-94cc-f71999e3d76f}, !- Zone Air Node Name
  {e3927344-d575-4d0c-9ce8-eef7babe6144}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {318e7e05-96fe-45dd-980b-86af3757d692}, !- Group Rendering Name
  {d8f85370-da23-4735-9595-901720f98405}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04ec29ff-5a09-4018-9c64-1f9cea5d5bba}, !- Handle
  Node 27,                                !- Name
  {bc142194-d8d1-4d7c-94cc-f71999e3d76f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc142194-d8d1-4d7c-94cc-f71999e3d76f}, !- Handle
  {1a81ffa4-1356-4567-b5c3-82dee95ccd05}, !- Source Object
  11,                                     !- Outlet Port
  {04ec29ff-5a09-4018-9c64-1f9cea5d5bba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55d30511-2a49-4b4c-b180-9efe074c3fe2}, !- Handle
  {1a81ffa4-1356-4567-b5c3-82dee95ccd05}; !- HVAC Component

OS:PortList,
  {e44d9700-95c5-4b7b-9df7-2d07feab5364}, !- Handle
  {1a81ffa4-1356-4567-b5c3-82dee95ccd05}; !- HVAC Component

OS:PortList,
  {e3927344-d575-4d0c-9ce8-eef7babe6144}, !- Handle
  {1a81ffa4-1356-4567-b5c3-82dee95ccd05}; !- HVAC Component

OS:Sizing:Zone,
  {0ab44158-27bb-43f0-9689-1dcf3365c355}, !- Handle
  {1a81ffa4-1356-4567-b5c3-82dee95ccd05}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {464a2413-59f7-41d9-a4c0-41d7777a2f47}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {1a81ffa4-1356-4567-b5c3-82dee95ccd05}; !- Thermal Zone

OS:Space,
  {a93a2204-156c-48d7-a702-dca1fd5716cc}, !- Handle
  RearStairsFlr2 Space,                   !- Name
  {5cd4a571-08b4-4717-b299-8ca1aa28ec32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1a81ffa4-1356-4567-b5c3-82dee95ccd05}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {524219cb-4abf-4e44-a22e-0cece889cd0b}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8f85370-da23-4735-9595-901720f98405}, !- Handle
  RearStairsFlr2 DualSPSched,             !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ,                                       !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Schedule:Week,
  {77f5b679-b13d-44bf-842a-64e52028ee8a}, !- Handle
  LaundryRoom_Eqp_Elec_Sch_WeekProfile1,  !- Name
  ,                                       !- Schedule Rendering Name
  {7c3f482e-9c15-4d4c-ae79-4846e15085e6}, !- Sunday Schedule:Day Name
  {7c3f482e-9c15-4d4c-ae79-4846e15085e6}, !- Monday Schedule:Day Name
  {7c3f482e-9c15-4d4c-ae79-4846e15085e6}, !- Tuesday Schedule:Day Name
  {7c3f482e-9c15-4d4c-ae79-4846e15085e6}, !- Wednesday Schedule:Day Name
  {7c3f482e-9c15-4d4c-ae79-4846e15085e6}, !- Thursday Schedule:Day Name
  {7c3f482e-9c15-4d4c-ae79-4846e15085e6}, !- Friday Schedule:Day Name
  {7c3f482e-9c15-4d4c-ae79-4846e15085e6}, !- Saturday Schedule:Day Name
  {7c3f482e-9c15-4d4c-ae79-4846e15085e6}, !- Holiday Schedule:Day Name
  {4066d6c3-4b0b-49c8-b122-5248eacc7753}, !- SummerDesignDay Schedule:Day Name
  {fd072028-ac5f-4366-92af-725b923559ea}, !- WinterDesignDay Schedule:Day Name
  {4066d6c3-4b0b-49c8-b122-5248eacc7753}, !- CustomDay1 Schedule:Day Name
  {4066d6c3-4b0b-49c8-b122-5248eacc7753}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {7c3f482e-9c15-4d4c-ae79-4846e15085e6}, !- Handle
  LaundryRoom_Eqp_Elec_Sch_DayProfile1,   !- Name
  {a3ba73ed-30c1-4d2d-bd93-227c53bb2f2b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {a3ba73ed-30c1-4d2d-bd93-227c53bb2f2b}, !- Handle
  LaundryRoom_Eqp_Elec_Sch_DayProfile1_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {4066d6c3-4b0b-49c8-b122-5248eacc7753}, !- Handle
  LaundryRoom_Eqp_Elec_Sch_DayProfile3,   !- Name
  {2a43f969-c249-4abc-9b16-f451e706870d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2a43f969-c249-4abc-9b16-f451e706870d}, !- Handle
  LaundryRoom_Eqp_Elec_Sch_DayProfile3_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {fd072028-ac5f-4366-92af-725b923559ea}, !- Handle
  LaundryRoom_Eqp_Elec_Sch_DayProfile2,   !- Name
  {1248999b-3950-4096-b1db-0d73fe66fc84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1248999b-3950-4096-b1db-0d73fe66fc84}, !- Handle
  LaundryRoom_Eqp_Elec_Sch_DayProfile2_Limit, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Surface,
  {05e19463-c077-481c-a7d8-f2127afdb439}, !- Handle
  W_RearStairsFlr2_2_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {a93a2204-156c-48d7-a702-dca1fd5716cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  54.9133, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  54.9133, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aedb53eb-042f-44dc-8484-f1e86a01d961}, !- Handle
  P_RearStairsFlr2_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {a93a2204-156c-48d7-a702-dca1fd5716cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad35d42d-70cc-44ed-996f-6d84065584f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f1e5494-e4dd-4213-b982-14f6863cb7ac}, !- Handle
  P_RearStairsFlr2_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {be528437-798f-42ad-a3b8-d5f7d6e6ab09}, !- Construction Name
  {a93a2204-156c-48d7-a702-dca1fd5716cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7981a92-e58c-40d5-965a-5cd988e14a14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4123b4f9-af08-4d22-85de-24303251bf72}, !- Handle
  F_RearStairsFlr2_10001_0_10000,         !- Name
  Floor,                                  !- Surface Type
  {b1623fd9-b059-48eb-a718-7b878f181df8}, !- Construction Name
  {a93a2204-156c-48d7-a702-dca1fd5716cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed9012a3-14fe-4702-9499-30eec8cf1f37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69f557c9-680b-4ae6-a87e-20713e171891}, !- Handle
  C_RearStairsFlr2_1_0_0,                 !- Name
  RoofCeiling,                            !- Surface Type
  {abc8cf1a-5550-425c-9afa-9f05a4336321}, !- Construction Name
  {a93a2204-156c-48d7-a702-dca1fd5716cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b97adb6-97b5-4b6e-a502-03d483a2caf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  54.9133, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64f84eba-1450-4e64-8d66-bf46c22b8004}, !- Handle
  W_GuestRoom224_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {8118fe6d-ab99-4012-b4d2-f0bf322b118c}, !- Construction Name
  {805c6435-947b-4c89-bd18-f3b031732fcc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.562, 18.3374, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  6.562, 18.3374, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  5.423, 18.3374, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  5.423, 18.3374, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {805c6435-947b-4c89-bd18-f3b031732fcc}, !- Handle
  W_GuestRoom224_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {97d083cf-a8cf-441d-85b8-117cd12922cd}, !- Construction Name
  {051cbb92-6e8e-4fb3-8747-7341afc55b47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {05a412e6-f8f8-4c0c-9551-934e69f6f60e}, !- Handle
  GuestRoom224,                           !- Name
  1,                                      !- Multiplier
  2.5416,                                 !- Ceiling Height {m}
  82.2205973376,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a11e82f-69b0-4c75-ae57-144cda9d96a8}, !- Zone Air Inlet Port List
  {0dba78e7-a9e6-40c9-91e4-fb2b1c2698bc}, !- Zone Air Exhaust Port List
  {faa348a7-7730-4a52-9dfb-1cffb35399e4}, !- Zone Air Node Name
  {0bed46ad-ee3a-4962-9ff4-398d28b4bb31}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f40e698f-2cc5-4b46-bf4c-4fea45f93db4}, !- Group Rendering Name
  {6a5cec3b-98fd-4a9d-915e-f5806527d13c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42bf5ac3-5b8e-445a-9ebd-16a3f2819199}, !- Handle
  Node 28,                                !- Name
  {faa348a7-7730-4a52-9dfb-1cffb35399e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {faa348a7-7730-4a52-9dfb-1cffb35399e4}, !- Handle
  {05a412e6-f8f8-4c0c-9551-934e69f6f60e}, !- Source Object
  11,                                     !- Outlet Port
  {42bf5ac3-5b8e-445a-9ebd-16a3f2819199}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a11e82f-69b0-4c75-ae57-144cda9d96a8}, !- Handle
  {05a412e6-f8f8-4c0c-9551-934e69f6f60e}; !- HVAC Component

OS:PortList,
  {0dba78e7-a9e6-40c9-91e4-fb2b1c2698bc}, !- Handle
  {05a412e6-f8f8-4c0c-9551-934e69f6f60e}; !- HVAC Component

OS:PortList,
  {0bed46ad-ee3a-4962-9ff4-398d28b4bb31}, !- Handle
  {05a412e6-f8f8-4c0c-9551-934e69f6f60e}; !- HVAC Component

OS:Sizing:Zone,
  {ec20ee23-fbf6-4e35-a9d4-07fad89da004}, !- Handle
  {05a412e6-f8f8-4c0c-9551-934e69f6f60e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0f44b4b7-f10d-4f5a-a335-7e3aa558b375}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {05a412e6-f8f8-4c0c-9551-934e69f6f60e}; !- Thermal Zone

OS:Space,
  {051cbb92-6e8e-4fb3-8747-7341afc55b47}, !- Handle
  GuestRoom224 Space,                     !- Name
  {0af47f46-14b0-4f65-b5e4-43606d57a24f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
