
OS:Version,
  {f9ea655b-44f8-4f1f-867f-408936230ed8}, !- Handle
  3.2.2,                                  !- Version Identifier
  alpha;                                  !- Prerelease Identifier

OS:Material:NoMass,
  {ce61f4dd-3e24-4a0a-a12c-6b672dfd55e2}, !- Handle
  Minwool batt R11 w/ 2x4 frame,          !- Name
  Smooth,                                 !- Roughness
  8.32;                                   !- Thermal Resistance {m2-K/W}

OS:AdditionalProperties,
  {2ce4b535-84e1-4878-974b-91ff78081ead}, !- Handle
  {ce61f4dd-3e24-4a0a-a12c-6b672dfd55e2}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mat-447;                                !- Feature Value 1

OS:Material,
  {caed54d3-9c24-4656-9a91-cea50819e8f4}, !- Handle
  5/8 in gyp board,                       !- Name
  MediumRough,                            !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:AdditionalProperties,
  {647489a5-e1a5-4bdf-9332-91b762c4350f}, !- Handle
  {caed54d3-9c24-4656-9a91-cea50819e8f4}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mat-AG01;                               !- Feature Value 1

OS:Material,
  {d97ed22b-a4c1-4477-9068-94f52a270cd2}, !- Handle
  8 in lightweight concrete,              !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:AdditionalProperties,
  {1c54ab1d-fb23-421c-9cb7-3df27074bbe4}, !- Handle
  {d97ed22b-a4c1-4477-9068-94f52a270cd2}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mat-AM13;                               !- Feature Value 1

OS:Material,
  {1e67802a-b212-465e-a487-3fb1a8288263}, !- Handle
  6 in heavyweight concrete,              !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900;                                    !- Specific Heat {J/kg-K}

OS:AdditionalProperties,
  {cdd7c79a-efa0-458f-8140-a0efbb4da2b0}, !- Handle
  {1e67802a-b212-465e-a487-3fb1a8288263}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mat-AM14;                               !- Feature Value 1

OS:Material,
  {55ad5ff7-a301-40ce-a74e-1b03d1d15ceb}, !- Handle
  R-15- 3 in insulation board,            !- Name
  MediumRough,                            !- Roughness
  0.0762,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:AdditionalProperties,
  {717539a4-489b-4aa4-b88c-539717c6dd8e}, !- Handle
  {55ad5ff7-a301-40ce-a74e-1b03d1d15ceb}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mat-AI03;                               !- Feature Value 1

OS:Material,
  {9dfe818d-a05e-4818-a2a5-351562b4c50c}, !- Handle
  4 in brick,                             !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.89,                                   !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790;                                    !- Specific Heat {J/kg-K}

OS:AdditionalProperties,
  {7cd35865-f097-4834-8c2a-2226768f525b}, !- Handle
  {9dfe818d-a05e-4818-a2a5-351562b4c50c}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mat-AM01;                               !- Feature Value 1

OS:Material,
  {01b72367-7703-45d7-b040-ac7e3e51d7ca}, !- Handle
  R-10- 2 in insulation board,            !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:AdditionalProperties,
  {1e1d46a2-b8c5-4875-a3ac-0d3ebc3ccbca}, !- Handle
  {01b72367-7703-45d7-b040-ac7e3e51d7ca}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mat-AI02;                               !- Feature Value 1

OS:Material,
  {5c503030-9e47-4752-a43e-d3c4101c45ac}, !- Handle
  Metal surface,                          !- Name
  MediumRough,                            !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:AdditionalProperties,
  {cae7d310-b4d3-424a-acaa-cc48820e099e}, !- Handle
  {5c503030-9e47-4752-a43e-d3c4101c45ac}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mat-AF08;                               !- Feature Value 1

OS:Material,
  {333ba00a-b488-455a-bbb1-a7a1c3d755a2}, !- Handle
  1 1/2 in wood,                          !- Name
  MediumRough,                            !- Roughness
  0.0376,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630;                                   !- Specific Heat {J/kg-K}

OS:AdditionalProperties,
  {e2da43c4-d793-4c4f-93e1-4c0b620af4ee}, !- Handle
  {333ba00a-b488-455a-bbb1-a7a1c3d755a2}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mat-860;                                !- Feature Value 1

OS:Material:NoMass,
  {5e124d3b-d3e8-419f-9f10-824ab837eb70}, !- Handle
  No insulation,                          !- Name
  Smooth,                                 !- Roughness
  1;                                      !- Thermal Resistance {m2-K/W}

OS:AdditionalProperties,
  {f3d46c27-07a5-45fd-8dcd-60da928957fd}, !- Handle
  {5e124d3b-d3e8-419f-9f10-824ab837eb70}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mat-842;                                !- Feature Value 1

OS:Construction,
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Handle
  Frame partition with 3/4 in gypsum board, !- Name
  ,                                       !- Surface Rendering Name
  {ce61f4dd-3e24-4a0a-a12c-6b672dfd55e2}, !- Layer 1
  {caed54d3-9c24-4656-9a91-cea50819e8f4}; !- Layer 2

OS:Construction,
  {9cf24bba-0511-4720-8056-4a4367b7d01a}, !- Handle
  8 in lightweight concrete floor deck,   !- Name
  ,                                       !- Surface Rendering Name
  {d97ed22b-a4c1-4477-9068-94f52a270cd2}; !- Layer 1

OS:Construction,
  {923d3df6-e748-4997-a430-0f5928099cd6}, !- Handle
  6 in heavyweight concrete with 6 in insulation, !- Name
  ,                                       !- Surface Rendering Name
  {1e67802a-b212-465e-a487-3fb1a8288263}, !- Layer 1
  {55ad5ff7-a301-40ce-a74e-1b03d1d15ceb}, !- Layer 2
  {55ad5ff7-a301-40ce-a74e-1b03d1d15ceb}, !- Layer 3
  {1e67802a-b212-465e-a487-3fb1a8288263}; !- Layer 4

OS:Construction,
  {5a5c56fb-d4fc-4ab4-80d1-6caa0698ec2b}, !- Handle
  4 in face brick- 2 in insulation- 8 in light concrete block, !- Name
  ,                                       !- Surface Rendering Name
  {9dfe818d-a05e-4818-a2a5-351562b4c50c}, !- Layer 1
  {01b72367-7703-45d7-b040-ac7e3e51d7ca}, !- Layer 2
  {d97ed22b-a4c1-4477-9068-94f52a270cd2}, !- Layer 3
  {01b72367-7703-45d7-b040-ac7e3e51d7ca}, !- Layer 4
  {9dfe818d-a05e-4818-a2a5-351562b4c50c}; !- Layer 5

OS:Construction,
  {157e1ca2-ee0d-4618-a23a-7623a0e334e4}, !- Handle
  Metal,                                  !- Name
  ,                                       !- Surface Rendering Name
  {5c503030-9e47-4752-a43e-d3c4101c45ac}, !- Layer 1
  {333ba00a-b488-455a-bbb1-a7a1c3d755a2}, !- Layer 2
  {5c503030-9e47-4752-a43e-d3c4101c45ac}; !- Layer 3

OS:Construction,
  {07925440-6ac3-4d30-84ff-a13e98027a0c}, !- Handle
  Ceiling below joists- no insulation,    !- Name
  ,                                       !- Surface Rendering Name
  {caed54d3-9c24-4656-9a91-cea50819e8f4}, !- Layer 1
  {5e124d3b-d3e8-419f-9f10-824ab837eb70}; !- Layer 2

OS:Construction,
  {9d1798e9-3cf1-4f76-bcfd-2982e8b7d894}, !- Handle
  Double glazing - 1/4 in thick - gray/low-E (e = 0.2) glass, !- Name
  ,                                       !- Surface Rendering Name
  {1b895d66-59cc-4ec1-8f7d-dd1582aa6f9a}; !- Layer 1

OS:AdditionalProperties,
  {d5c2793d-e0a1-41e4-9c06-c906fc856e7b}, !- Handle
  {9d1798e9-3cf1-4f76-bcfd-2982e8b7d894}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opn-w69;                                !- Feature Value 1

OS:WindowMaterial:SimpleGlazingSystem,
  {1b895d66-59cc-4ec1-8f7d-dd1582aa6f9a}, !- Handle
  {e12a9d32-9f20-4582-9da5-76609481b763}, !- Name
  1.9873,                                 !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.37;                                   !- Visible Transmittance

OS:Schedule:Year,
  {4710a465-3556-4bd9-8aa6-37c3c0862b7d}, !- Handle
  Common Office Occupancy - 8 AM to 5 PM, !- Name
  {b40d0976-802f-4371-9983-3b5b39e6c429}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {905e4c75-cca8-4d5c-bbef-8d6a2088382c}; !- Week Schedule Until Date 1

OS:AdditionalProperties,
  {2bab1711-bf5a-46fe-9c6b-a48dd64a2293}, !- Handle
  {4710a465-3556-4bd9-8aa6-37c3c0862b7d}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  schdl-1;                                !- Feature Value 1

OS:ScheduleTypeLimits,
  {b40d0976-802f-4371-9983-3b5b39e6c429}, !- Handle
  Fraction,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  ,                                       !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:YearDescription,
  {8211f1cf-1095-47cb-b7aa-310e61e08712}, !- Handle
  2011,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Week,
  {905e4c75-cca8-4d5c-bbef-8d6a2088382c}, !- Handle
  wk-schdl-1,                             !- Name
  ,                                       !- Schedule Rendering Name
  {2973c4c4-8f7b-4367-9c9b-be5665d83b0a}, !- Sunday Schedule:Day Name
  {2973c4c4-8f7b-4367-9c9b-be5665d83b0a}, !- Monday Schedule:Day Name
  {2973c4c4-8f7b-4367-9c9b-be5665d83b0a}, !- Tuesday Schedule:Day Name
  {2973c4c4-8f7b-4367-9c9b-be5665d83b0a}, !- Wednesday Schedule:Day Name
  {2973c4c4-8f7b-4367-9c9b-be5665d83b0a}, !- Thursday Schedule:Day Name
  {2973c4c4-8f7b-4367-9c9b-be5665d83b0a}, !- Friday Schedule:Day Name
  {2973c4c4-8f7b-4367-9c9b-be5665d83b0a}, !- Saturday Schedule:Day Name
  {2973c4c4-8f7b-4367-9c9b-be5665d83b0a}, !- Holiday Schedule:Day Name
  {2973c4c4-8f7b-4367-9c9b-be5665d83b0a}, !- SummerDesignDay Schedule:Day Name
  {2973c4c4-8f7b-4367-9c9b-be5665d83b0a}, !- WinterDesignDay Schedule:Day Name
  {2973c4c4-8f7b-4367-9c9b-be5665d83b0a}, !- CustomDay1 Schedule:Day Name
  {2973c4c4-8f7b-4367-9c9b-be5665d83b0a}; !- CustomDay2 Schedule:Day Name

OS:AdditionalProperties,
  {0118439d-79c0-41f9-ab26-86e08c0ad859}, !- Handle
  {905e4c75-cca8-4d5c-bbef-8d6a2088382c}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  wk-schdl-1;                             !- Feature Value 1

OS:Schedule:Day,
  {2973c4c4-8f7b-4367-9c9b-be5665d83b0a}, !- Handle
  dy-schdl-1,                             !- Name
  {b40d0976-802f-4371-9983-3b5b39e6c429}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.95,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.45,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.95,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.95,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.95,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.95,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.95,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AdditionalProperties,
  {e4feec57-aa21-40b4-884c-d22e93a7daee}, !- Handle
  {2973c4c4-8f7b-4367-9c9b-be5665d83b0a}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dy-schdl-1;                             !- Feature Value 1

OS:Schedule:Year,
  {2aa1dac0-7f41-4499-a2d6-bac33c93084c}, !- Handle
  Restaurant Occupancy - Lunch and Dinner, !- Name
  {b40d0976-802f-4371-9983-3b5b39e6c429}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {a87f1f87-312c-43b3-9a2a-153b070c231d}; !- Week Schedule Until Date 1

OS:AdditionalProperties,
  {fb7a8858-84fe-4a66-8111-449f53e8f623}, !- Handle
  {2aa1dac0-7f41-4499-a2d6-bac33c93084c}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  schdl-2;                                !- Feature Value 1

OS:Schedule:Week,
  {a87f1f87-312c-43b3-9a2a-153b070c231d}, !- Handle
  wk-schdl-2,                             !- Name
  ,                                       !- Schedule Rendering Name
  {5b2eeed2-2e84-4e6d-9e2b-a69b27c01b8a}, !- Sunday Schedule:Day Name
  {5b2eeed2-2e84-4e6d-9e2b-a69b27c01b8a}, !- Monday Schedule:Day Name
  {5b2eeed2-2e84-4e6d-9e2b-a69b27c01b8a}, !- Tuesday Schedule:Day Name
  {5b2eeed2-2e84-4e6d-9e2b-a69b27c01b8a}, !- Wednesday Schedule:Day Name
  {5b2eeed2-2e84-4e6d-9e2b-a69b27c01b8a}, !- Thursday Schedule:Day Name
  {5b2eeed2-2e84-4e6d-9e2b-a69b27c01b8a}, !- Friday Schedule:Day Name
  {5b2eeed2-2e84-4e6d-9e2b-a69b27c01b8a}, !- Saturday Schedule:Day Name
  {5b2eeed2-2e84-4e6d-9e2b-a69b27c01b8a}, !- Holiday Schedule:Day Name
  {5b2eeed2-2e84-4e6d-9e2b-a69b27c01b8a}, !- SummerDesignDay Schedule:Day Name
  {5b2eeed2-2e84-4e6d-9e2b-a69b27c01b8a}, !- WinterDesignDay Schedule:Day Name
  {5b2eeed2-2e84-4e6d-9e2b-a69b27c01b8a}, !- CustomDay1 Schedule:Day Name
  {5b2eeed2-2e84-4e6d-9e2b-a69b27c01b8a}; !- CustomDay2 Schedule:Day Name

OS:AdditionalProperties,
  {d1239a5b-bd52-4084-8010-1db856033983}, !- Handle
  {a87f1f87-312c-43b3-9a2a-153b070c231d}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  wk-schdl-2;                             !- Feature Value 1

OS:Schedule:Day,
  {5b2eeed2-2e84-4e6d-9e2b-a69b27c01b8a}, !- Handle
  dy-schdl-2,                             !- Name
  {b40d0976-802f-4371-9983-3b5b39e6c429}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.8,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.8,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.35,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2;                                    !- Value Until Time 24

OS:AdditionalProperties,
  {28f92e78-9430-4827-81e0-8d38084d18c3}, !- Handle
  {5b2eeed2-2e84-4e6d-9e2b-a69b27c01b8a}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dy-schdl-2;                             !- Feature Value 1

OS:Schedule:Year,
  {1986b99c-d0eb-479f-a279-634b77490f1b}, !- Handle
  School Occupancy - 8 AM to 9 PM,        !- Name
  {b40d0976-802f-4371-9983-3b5b39e6c429}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {f554c2bd-db2e-4cc4-9f66-88565024d1d9}; !- Week Schedule Until Date 1

OS:AdditionalProperties,
  {c57d2c3d-20c9-48d8-9b28-246b7c137cd6}, !- Handle
  {1986b99c-d0eb-479f-a279-634b77490f1b}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  schdl-3;                                !- Feature Value 1

OS:Schedule:Week,
  {f554c2bd-db2e-4cc4-9f66-88565024d1d9}, !- Handle
  wk-schdl-3,                             !- Name
  ,                                       !- Schedule Rendering Name
  {dd168263-7a15-4b05-843b-b3caad3f6e77}, !- Sunday Schedule:Day Name
  {dd168263-7a15-4b05-843b-b3caad3f6e77}, !- Monday Schedule:Day Name
  {dd168263-7a15-4b05-843b-b3caad3f6e77}, !- Tuesday Schedule:Day Name
  {dd168263-7a15-4b05-843b-b3caad3f6e77}, !- Wednesday Schedule:Day Name
  {dd168263-7a15-4b05-843b-b3caad3f6e77}, !- Thursday Schedule:Day Name
  {dd168263-7a15-4b05-843b-b3caad3f6e77}, !- Friday Schedule:Day Name
  {dd168263-7a15-4b05-843b-b3caad3f6e77}, !- Saturday Schedule:Day Name
  {dd168263-7a15-4b05-843b-b3caad3f6e77}, !- Holiday Schedule:Day Name
  {dd168263-7a15-4b05-843b-b3caad3f6e77}, !- SummerDesignDay Schedule:Day Name
  {dd168263-7a15-4b05-843b-b3caad3f6e77}, !- WinterDesignDay Schedule:Day Name
  {dd168263-7a15-4b05-843b-b3caad3f6e77}, !- CustomDay1 Schedule:Day Name
  {dd168263-7a15-4b05-843b-b3caad3f6e77}; !- CustomDay2 Schedule:Day Name

OS:AdditionalProperties,
  {0f07fc36-7b52-4e0a-9e5a-0d90745cd4ff}, !- Handle
  {f554c2bd-db2e-4cc4-9f66-88565024d1d9}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  wk-schdl-3;                             !- Feature Value 1

OS:Schedule:Day,
  {dd168263-7a15-4b05-843b-b3caad3f6e77}, !- Handle
  dy-schdl-3,                             !- Name
  {b40d0976-802f-4371-9983-3b5b39e6c429}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.75,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.15,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.15,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AdditionalProperties,
  {c51c7381-f4a5-48f2-8024-b92de2d4a9a6}, !- Handle
  {dd168263-7a15-4b05-843b-b3caad3f6e77}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dy-schdl-3;                             !- Feature Value 1

OS:Schedule:Year,
  {d6598e7d-b161-4612-a8da-438fbe03dd71}, !- Handle
  Warehouse Occupancy - 7 AM to 4 PM,     !- Name
  {b40d0976-802f-4371-9983-3b5b39e6c429}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {f7c903f4-02b2-40b3-8144-899c08c92304}; !- Week Schedule Until Date 1

OS:AdditionalProperties,
  {fd6f6786-1d37-4155-84b1-74e6d8937676}, !- Handle
  {d6598e7d-b161-4612-a8da-438fbe03dd71}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  schdl-4;                                !- Feature Value 1

OS:Schedule:Week,
  {f7c903f4-02b2-40b3-8144-899c08c92304}, !- Handle
  wk-schdl-4,                             !- Name
  ,                                       !- Schedule Rendering Name
  {68c52ea3-2874-42bc-97ed-e782a851565c}, !- Sunday Schedule:Day Name
  {68c52ea3-2874-42bc-97ed-e782a851565c}, !- Monday Schedule:Day Name
  {68c52ea3-2874-42bc-97ed-e782a851565c}, !- Tuesday Schedule:Day Name
  {68c52ea3-2874-42bc-97ed-e782a851565c}, !- Wednesday Schedule:Day Name
  {68c52ea3-2874-42bc-97ed-e782a851565c}, !- Thursday Schedule:Day Name
  {68c52ea3-2874-42bc-97ed-e782a851565c}, !- Friday Schedule:Day Name
  {68c52ea3-2874-42bc-97ed-e782a851565c}, !- Saturday Schedule:Day Name
  {68c52ea3-2874-42bc-97ed-e782a851565c}, !- Holiday Schedule:Day Name
  {68c52ea3-2874-42bc-97ed-e782a851565c}, !- SummerDesignDay Schedule:Day Name
  {68c52ea3-2874-42bc-97ed-e782a851565c}, !- WinterDesignDay Schedule:Day Name
  {68c52ea3-2874-42bc-97ed-e782a851565c}, !- CustomDay1 Schedule:Day Name
  {68c52ea3-2874-42bc-97ed-e782a851565c}; !- CustomDay2 Schedule:Day Name

OS:AdditionalProperties,
  {6f716078-6cd1-4425-a944-0125202e8a1d}, !- Handle
  {f7c903f4-02b2-40b3-8144-899c08c92304}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  wk-schdl-4;                             !- Feature Value 1

OS:Schedule:Day,
  {68c52ea3-2874-42bc-97ed-e782a851565c}, !- Handle
  dy-schdl-4,                             !- Name
  {b40d0976-802f-4371-9983-3b5b39e6c429}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.85,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.85,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.85,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AdditionalProperties,
  {2a916a4e-da4d-490e-b565-c444bd0dc9e6}, !- Handle
  {68c52ea3-2874-42bc-97ed-e782a851565c}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dy-schdl-4;                             !- Feature Value 1

OS:Schedule:Year,
  {eb315b8e-2cc3-4124-abea-2c763cadbb9b}, !- Handle
  Office Lighting - 6 AM to 11 PM,        !- Name
  {b40d0976-802f-4371-9983-3b5b39e6c429}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {407639db-439d-4083-b881-c25c41d330f7}; !- Week Schedule Until Date 1

OS:AdditionalProperties,
  {d1120191-87d9-4a0c-9acd-41617ab3ea18}, !- Handle
  {eb315b8e-2cc3-4124-abea-2c763cadbb9b}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  schdl-5;                                !- Feature Value 1

OS:Schedule:Week,
  {407639db-439d-4083-b881-c25c41d330f7}, !- Handle
  wk-schdl-5,                             !- Name
  ,                                       !- Schedule Rendering Name
  {51a41bf8-a8a8-4e37-a274-00a08f4bf59e}, !- Sunday Schedule:Day Name
  {51a41bf8-a8a8-4e37-a274-00a08f4bf59e}, !- Monday Schedule:Day Name
  {51a41bf8-a8a8-4e37-a274-00a08f4bf59e}, !- Tuesday Schedule:Day Name
  {51a41bf8-a8a8-4e37-a274-00a08f4bf59e}, !- Wednesday Schedule:Day Name
  {51a41bf8-a8a8-4e37-a274-00a08f4bf59e}, !- Thursday Schedule:Day Name
  {51a41bf8-a8a8-4e37-a274-00a08f4bf59e}, !- Friday Schedule:Day Name
  {51a41bf8-a8a8-4e37-a274-00a08f4bf59e}, !- Saturday Schedule:Day Name
  {51a41bf8-a8a8-4e37-a274-00a08f4bf59e}, !- Holiday Schedule:Day Name
  {51a41bf8-a8a8-4e37-a274-00a08f4bf59e}, !- SummerDesignDay Schedule:Day Name
  {51a41bf8-a8a8-4e37-a274-00a08f4bf59e}, !- WinterDesignDay Schedule:Day Name
  {51a41bf8-a8a8-4e37-a274-00a08f4bf59e}, !- CustomDay1 Schedule:Day Name
  {51a41bf8-a8a8-4e37-a274-00a08f4bf59e}; !- CustomDay2 Schedule:Day Name

OS:AdditionalProperties,
  {e0e640fb-e1e3-419b-80ce-689e823216be}, !- Handle
  {407639db-439d-4083-b881-c25c41d330f7}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  wk-schdl-5;                             !- Feature Value 1

OS:Schedule:Day,
  {51a41bf8-a8a8-4e37-a274-00a08f4bf59e}, !- Handle
  dy-schdl-5,                             !- Name
  {b40d0976-802f-4371-9983-3b5b39e6c429}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AdditionalProperties,
  {1930691d-4f4e-4860-ac09-0cf09170fe47}, !- Handle
  {51a41bf8-a8a8-4e37-a274-00a08f4bf59e}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dy-schdl-5;                             !- Feature Value 1

OS:Schedule:Year,
  {ad883d29-c13e-4048-9d8b-19393a0bd7a0}, !- Handle
  School Lighting - 7 AM to 9 PM,         !- Name
  {b40d0976-802f-4371-9983-3b5b39e6c429}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {0d54e69f-5a4d-4458-8f46-92aa46afeed3}; !- Week Schedule Until Date 1

OS:AdditionalProperties,
  {6542c0ad-f9fc-4629-a25c-4aa8084f488b}, !- Handle
  {ad883d29-c13e-4048-9d8b-19393a0bd7a0}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  schdl-6;                                !- Feature Value 1

OS:Schedule:Week,
  {0d54e69f-5a4d-4458-8f46-92aa46afeed3}, !- Handle
  wk-schdl-6,                             !- Name
  ,                                       !- Schedule Rendering Name
  {153683ea-5cba-443f-9245-4390a66e57c7}, !- Sunday Schedule:Day Name
  {153683ea-5cba-443f-9245-4390a66e57c7}, !- Monday Schedule:Day Name
  {153683ea-5cba-443f-9245-4390a66e57c7}, !- Tuesday Schedule:Day Name
  {153683ea-5cba-443f-9245-4390a66e57c7}, !- Wednesday Schedule:Day Name
  {153683ea-5cba-443f-9245-4390a66e57c7}, !- Thursday Schedule:Day Name
  {153683ea-5cba-443f-9245-4390a66e57c7}, !- Friday Schedule:Day Name
  {153683ea-5cba-443f-9245-4390a66e57c7}, !- Saturday Schedule:Day Name
  {153683ea-5cba-443f-9245-4390a66e57c7}, !- Holiday Schedule:Day Name
  {153683ea-5cba-443f-9245-4390a66e57c7}, !- SummerDesignDay Schedule:Day Name
  {153683ea-5cba-443f-9245-4390a66e57c7}, !- WinterDesignDay Schedule:Day Name
  {153683ea-5cba-443f-9245-4390a66e57c7}, !- CustomDay1 Schedule:Day Name
  {153683ea-5cba-443f-9245-4390a66e57c7}; !- CustomDay2 Schedule:Day Name

OS:AdditionalProperties,
  {9dd2dec4-e35b-4119-a0c9-3b0d27d5dca4}, !- Handle
  {0d54e69f-5a4d-4458-8f46-92aa46afeed3}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  wk-schdl-6;                             !- Feature Value 1

OS:Schedule:Day,
  {153683ea-5cba-443f-9245-4390a66e57c7}, !- Handle
  dy-schdl-6,                             !- Name
  {b40d0976-802f-4371-9983-3b5b39e6c429}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.85,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.95,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.95,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.35,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.35,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.3,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AdditionalProperties,
  {a53bfebd-ad73-4e8b-a481-bbc44af15926}, !- Handle
  {153683ea-5cba-443f-9245-4390a66e57c7}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dy-schdl-6;                             !- Feature Value 1

OS:Schedule:Year,
  {7668fcd4-77b1-403b-b97d-19a9a4508618}, !- Handle
  Warehouse Lighting - 7 AM to 4 PM,      !- Name
  {b40d0976-802f-4371-9983-3b5b39e6c429}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {9fda991b-d00e-4d54-97e4-fe2710ab446b}; !- Week Schedule Until Date 1

OS:AdditionalProperties,
  {8d9e28b5-7765-49ed-974d-e50f0ebb7a63}, !- Handle
  {7668fcd4-77b1-403b-b97d-19a9a4508618}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  schdl-7;                                !- Feature Value 1

OS:Schedule:Week,
  {9fda991b-d00e-4d54-97e4-fe2710ab446b}, !- Handle
  wk-schdl-7,                             !- Name
  ,                                       !- Schedule Rendering Name
  {71c744b6-938c-4523-b75f-16aa6eadce46}, !- Sunday Schedule:Day Name
  {71c744b6-938c-4523-b75f-16aa6eadce46}, !- Monday Schedule:Day Name
  {71c744b6-938c-4523-b75f-16aa6eadce46}, !- Tuesday Schedule:Day Name
  {71c744b6-938c-4523-b75f-16aa6eadce46}, !- Wednesday Schedule:Day Name
  {71c744b6-938c-4523-b75f-16aa6eadce46}, !- Thursday Schedule:Day Name
  {71c744b6-938c-4523-b75f-16aa6eadce46}, !- Friday Schedule:Day Name
  {71c744b6-938c-4523-b75f-16aa6eadce46}, !- Saturday Schedule:Day Name
  {71c744b6-938c-4523-b75f-16aa6eadce46}, !- Holiday Schedule:Day Name
  {71c744b6-938c-4523-b75f-16aa6eadce46}, !- SummerDesignDay Schedule:Day Name
  {71c744b6-938c-4523-b75f-16aa6eadce46}, !- WinterDesignDay Schedule:Day Name
  {71c744b6-938c-4523-b75f-16aa6eadce46}, !- CustomDay1 Schedule:Day Name
  {71c744b6-938c-4523-b75f-16aa6eadce46}; !- CustomDay2 Schedule:Day Name

OS:AdditionalProperties,
  {928a0519-71de-40c9-ba25-3c464e10e2a6}, !- Handle
  {9fda991b-d00e-4d54-97e4-fe2710ab446b}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  wk-schdl-7;                             !- Feature Value 1

OS:Schedule:Day,
  {71c744b6-938c-4523-b75f-16aa6eadce46}, !- Handle
  dy-schdl-7,                             !- Name
  {b40d0976-802f-4371-9983-3b5b39e6c429}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AdditionalProperties,
  {bfca91b8-ef63-48f8-bca2-ba61c22746ef}, !- Handle
  {71c744b6-938c-4523-b75f-16aa6eadce46}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dy-schdl-7;                             !- Feature Value 1

OS:ThermalZone,
  {4a4af99d-ded0-46d5-a608-3cd3cbc21041}, !- Handle
  First Floor HVAC,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {762f25e4-0809-44c1-aeea-08d537c0d79e}, !- Zone Air Inlet Port List
  {da05454c-e69b-47a9-9800-a49802bae754}, !- Zone Air Exhaust Port List
  {028d40e5-1526-4868-a3c5-c12afebeb7b0}, !- Zone Air Node Name
  {f1dd49af-db09-4d8f-bd59-9fb6cf5a4158}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d796ba54-4cfa-4a47-a655-39c148d6bcd9}, !- Handle
  {ede78c4f-ba74-4267-804a-68825d52d24a}, !- Name
  {028d40e5-1526-4868-a3c5-c12afebeb7b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {028d40e5-1526-4868-a3c5-c12afebeb7b0}, !- Handle
  {4a4af99d-ded0-46d5-a608-3cd3cbc21041}, !- Source Object
  11,                                     !- Outlet Port
  {d796ba54-4cfa-4a47-a655-39c148d6bcd9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {762f25e4-0809-44c1-aeea-08d537c0d79e}, !- Handle
  {4a4af99d-ded0-46d5-a608-3cd3cbc21041}; !- HVAC Component

OS:PortList,
  {da05454c-e69b-47a9-9800-a49802bae754}, !- Handle
  {4a4af99d-ded0-46d5-a608-3cd3cbc21041}; !- HVAC Component

OS:PortList,
  {f1dd49af-db09-4d8f-bd59-9fb6cf5a4158}, !- Handle
  {4a4af99d-ded0-46d5-a608-3cd3cbc21041}; !- HVAC Component

OS:Sizing:Zone,
  {6d358077-6765-4f76-bf48-b721d62e6529}, !- Handle
  {4a4af99d-ded0-46d5-a608-3cd3cbc21041}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7d6a7b87-d450-4262-aa29-61f3696c9aec}, !- Handle
  {adbb2709-38a9-4539-9b2b-2e17eddee4dc}, !- Name
  {4a4af99d-ded0-46d5-a608-3cd3cbc21041}; !- Thermal Zone

OS:AdditionalProperties,
  {4ddc8ba9-d217-470e-98ad-8bd328d170c5}, !- Handle
  {4a4af99d-ded0-46d5-a608-3cd3cbc21041}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  zone-First_Floor_HVAC,                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  608001;                                 !- Feature Value 2

OS:ThermalZone,
  {fb391680-5c24-4a73-9f20-b1ff96453e26}, !- Handle
  Second Floor HVAC,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2f6d687-7617-4e06-bfb0-31026437df2d}, !- Zone Air Inlet Port List
  {2fe39230-43c7-4c33-b0f2-8c4ff88b08f5}, !- Zone Air Exhaust Port List
  {dd8ef588-bfc1-415e-90f9-b57263805393}, !- Zone Air Node Name
  {3516e744-b58a-4b2d-8fa5-5c935f9c18f3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9ce9f50-a849-4857-b3ad-9c4f35b0f609}, !- Handle
  {30ff9417-b62f-4712-944f-89109ee08915}, !- Name
  {dd8ef588-bfc1-415e-90f9-b57263805393}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd8ef588-bfc1-415e-90f9-b57263805393}, !- Handle
  {fb391680-5c24-4a73-9f20-b1ff96453e26}, !- Source Object
  11,                                     !- Outlet Port
  {f9ce9f50-a849-4857-b3ad-9c4f35b0f609}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2f6d687-7617-4e06-bfb0-31026437df2d}, !- Handle
  {fb391680-5c24-4a73-9f20-b1ff96453e26}; !- HVAC Component

OS:PortList,
  {2fe39230-43c7-4c33-b0f2-8c4ff88b08f5}, !- Handle
  {fb391680-5c24-4a73-9f20-b1ff96453e26}; !- HVAC Component

OS:PortList,
  {3516e744-b58a-4b2d-8fa5-5c935f9c18f3}, !- Handle
  {fb391680-5c24-4a73-9f20-b1ff96453e26}; !- HVAC Component

OS:Sizing:Zone,
  {a7db1e6b-64dc-4dd5-b8ca-e9175beba535}, !- Handle
  {fb391680-5c24-4a73-9f20-b1ff96453e26}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d6036a1-d382-4c7f-b288-d8b003f5a708}, !- Handle
  {8a63e091-e767-4dfe-b9bc-f524fb328c81}, !- Name
  {fb391680-5c24-4a73-9f20-b1ff96453e26}; !- Thermal Zone

OS:AdditionalProperties,
  {efc763c2-1926-4fc1-8421-f3c2a912657d}, !- Handle
  {fb391680-5c24-4a73-9f20-b1ff96453e26}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  zone-Second_Floor_HVAC,                 !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  608002;                                 !- Feature Value 2

OS:ThermalZone,
  {34eb4b59-5656-4834-b7f0-01c7a2db6a3d}, !- Handle
  Unconditioned,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {579e7e12-1146-4813-9403-ca64dfa63bae}, !- Zone Air Inlet Port List
  {d651502a-9ac0-4d3c-8a22-91bafdf7ad38}, !- Zone Air Exhaust Port List
  {1bf28cf7-f50f-44c5-a94d-acc23e3a5de7}, !- Zone Air Node Name
  {5f14fdcf-bb2b-48ac-a897-ab57d48ac63e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70316e2b-ac69-4fb2-8c31-8def8b3ff5a4}, !- Handle
  {5094a571-a4ec-406d-95d1-04062a44ecdf}, !- Name
  {1bf28cf7-f50f-44c5-a94d-acc23e3a5de7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bf28cf7-f50f-44c5-a94d-acc23e3a5de7}, !- Handle
  {34eb4b59-5656-4834-b7f0-01c7a2db6a3d}, !- Source Object
  11,                                     !- Outlet Port
  {70316e2b-ac69-4fb2-8c31-8def8b3ff5a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {579e7e12-1146-4813-9403-ca64dfa63bae}, !- Handle
  {34eb4b59-5656-4834-b7f0-01c7a2db6a3d}; !- HVAC Component

OS:PortList,
  {d651502a-9ac0-4d3c-8a22-91bafdf7ad38}, !- Handle
  {34eb4b59-5656-4834-b7f0-01c7a2db6a3d}; !- HVAC Component

OS:PortList,
  {5f14fdcf-bb2b-48ac-a897-ab57d48ac63e}, !- Handle
  {34eb4b59-5656-4834-b7f0-01c7a2db6a3d}; !- HVAC Component

OS:Sizing:Zone,
  {997dfd7a-2136-4595-b7ce-17c3ce54e07a}, !- Handle
  {34eb4b59-5656-4834-b7f0-01c7a2db6a3d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {365fd8b7-c102-4349-8e4a-0df0c3108fee}, !- Handle
  {5aabc804-dd07-466a-a23e-4e2b86432233}, !- Name
  {34eb4b59-5656-4834-b7f0-01c7a2db6a3d}; !- Thermal Zone

OS:AdditionalProperties,
  {318a1d00-5b16-4c1a-a33e-4f13f425c2cb}, !- Handle
  {34eb4b59-5656-4834-b7f0-01c7a2db6a3d}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  zone-Unconditioned,                     !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  608003;                                 !- Feature Value 2

OS:Facility,
  {d8a55a6e-6684-4651-a294-2c40d39205e5}; !- Handle

OS:Building,
  {61ac996e-c720-4240-9d79-2a857e721f87}, !- Handle
  bldg-1,                                 !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:AdditionalProperties,
  {aa7805a4-18df-494c-b434-e8a583bd6463}, !- Handle
  {61ac996e-c720-4240-9d79-2a857e721f87}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  bldg-1;                                 !- Feature Value 1

OS:BuildingStory,
  {c006ff85-386d-4925-aeb6-48e18cb18596}, !- Handle
  First Floor,                            !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:AdditionalProperties,
  {6d35684b-d055-4f2a-a606-988acdbaad8a}, !- Handle
  {c006ff85-386d-4925-aeb6-48e18cb18596}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  bldg-stry-1;                            !- Feature Value 1

OS:BuildingStory,
  {85ebaf14-4cea-46b3-823f-5884ce5dd6cc}, !- Handle
  Second Floor,                           !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:AdditionalProperties,
  {0f4e46b1-972f-452c-8366-e710bd770ec8}, !- Handle
  {85ebaf14-4cea-46b3-823f-5884ce5dd6cc}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  bldg-stry-2;                            !- Feature Value 1

OS:BuildingStory,
  {06362387-ee28-4994-91eb-d510c2c42913}, !- Handle
  Data Center,                            !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:AdditionalProperties,
  {fae2a120-183b-49b7-b8e2-72b5b6837a03}, !- Handle
  {06362387-ee28-4994-91eb-d510c2c42913}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  bldg-stry-3;                            !- Feature Value 1

OS:Space,
  {5bacc0fb-4963-4934-87f0-aaaacf63b985}, !- Handle
  4 First Floor Chase,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c006ff85-386d-4925-aeb6-48e18cb18596}, !- Building Story Name
  {34eb4b59-5656-4834-b7f0-01c7a2db6a3d}; !- Thermal Zone Name

OS:AdditionalProperties,
  {f74ff8f2-9bd5-411b-a3d8-e7cde17c6794}, !- Handle
  {5bacc0fb-4963-4934-87f0-aaaacf63b985}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-4-First_Floor_Chase,                 !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595167;                                 !- Feature Value 2

OS:Space,
  {4b3e07f1-6d08-4934-89fc-cc3942b5ea65}, !- Handle
  41 Second Floor Chase,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85ebaf14-4cea-46b3-823f-5884ce5dd6cc}, !- Building Story Name
  {34eb4b59-5656-4834-b7f0-01c7a2db6a3d}; !- Thermal Zone Name

OS:AdditionalProperties,
  {3ef1dfab-e5ed-416b-9d89-c7f6542239fb}, !- Handle
  {4b3e07f1-6d08-4934-89fc-cc3942b5ea65}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-41-Second_Floor_Chase,               !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595908;                                 !- Feature Value 2

OS:Space,
  {e12568a3-5e29-487a-b2a1-f92934c706a5}, !- Handle
  101 Parsley Rm,                         !- Name
  {1dde8657-25e1-41a3-ac8a-fbff4e1dcde5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c006ff85-386d-4925-aeb6-48e18cb18596}, !- Building Story Name
  {4a4af99d-ded0-46d5-a608-3cd3cbc21041}; !- Thermal Zone Name

OS:AdditionalProperties,
  {863a23dd-88a3-4883-ab0f-405f089497df}, !- Handle
  {e12568a3-5e29-487a-b2a1-f92934c706a5}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-101-Parsley_Rm,                      !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595196;                                 !- Feature Value 2

OS:SpaceType,
  {1dde8657-25e1-41a3-ac8a-fbff4e1dcde5}, !- Handle
  ClassroomOrLectureOrTraining;           !- Name

OS:Space,
  {eb0f4231-e22e-41c3-a387-28a86fb24402}, !- Handle
  102 Sage Rm,                            !- Name
  {1dde8657-25e1-41a3-ac8a-fbff4e1dcde5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c006ff85-386d-4925-aeb6-48e18cb18596}, !- Building Story Name
  {4a4af99d-ded0-46d5-a608-3cd3cbc21041}; !- Thermal Zone Name

OS:AdditionalProperties,
  {6d9aac4c-1b86-464b-9236-0d44ec2659b5}, !- Handle
  {eb0f4231-e22e-41c3-a387-28a86fb24402}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-102-Sage_Rm,                         !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595194;                                 !- Feature Value 2

OS:Space,
  {3125b811-2385-477a-8eae-87b0e9bdc032}, !- Handle
  103 Rosemary Rm,                        !- Name
  {1dde8657-25e1-41a3-ac8a-fbff4e1dcde5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c006ff85-386d-4925-aeb6-48e18cb18596}, !- Building Story Name
  {4a4af99d-ded0-46d5-a608-3cd3cbc21041}; !- Thermal Zone Name

OS:AdditionalProperties,
  {09eaa180-8b97-4241-ae3c-e966b668c192}, !- Handle
  {3125b811-2385-477a-8eae-87b0e9bdc032}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-103-Rosemary_Rm,                     !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595181;                                 !- Feature Value 2

OS:Space,
  {28cce845-6dbf-4333-a934-1dff3f6a8c34}, !- Handle
  104 Thyme Rm,                           !- Name
  {1dde8657-25e1-41a3-ac8a-fbff4e1dcde5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c006ff85-386d-4925-aeb6-48e18cb18596}, !- Building Story Name
  {4a4af99d-ded0-46d5-a608-3cd3cbc21041}; !- Thermal Zone Name

OS:AdditionalProperties,
  {91ea0fe5-5914-48fd-b468-c14b3eae78a9}, !- Handle
  {28cce845-6dbf-4333-a934-1dff3f6a8c34}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-104-Thyme_Rm,                        !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595177;                                 !- Feature Value 2

OS:Space,
  {f1e5ee5f-ed8e-4273-ad80-11bf205b18ea}, !- Handle
  105 Janitors Closet,                    !- Name
  {279b419e-0d19-48a1-92d4-b1efd9ff32f1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c006ff85-386d-4925-aeb6-48e18cb18596}, !- Building Story Name
  {34eb4b59-5656-4834-b7f0-01c7a2db6a3d}; !- Thermal Zone Name

OS:AdditionalProperties,
  {f684a6b2-4083-4f33-b68b-0562ed12e729}, !- Handle
  {f1e5ee5f-ed8e-4273-ad80-11bf205b18ea}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-105-Janitors_Closet,                 !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595193;                                 !- Feature Value 2

OS:SpaceType,
  {279b419e-0d19-48a1-92d4-b1efd9ff32f1}, !- Handle
  ElectricalOrMechanical;                 !- Name

OS:Space,
  {d2192439-9f30-4fc6-8422-bb32e5c9f8b8}, !- Handle
  106 Male Toilet,                        !- Name
  {446aed60-6362-4077-b55c-adeb052fec3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c006ff85-386d-4925-aeb6-48e18cb18596}, !- Building Story Name
  {4a4af99d-ded0-46d5-a608-3cd3cbc21041}; !- Thermal Zone Name

OS:AdditionalProperties,
  {433678fa-ce65-434c-b381-a5da9daa9543}, !- Handle
  {d2192439-9f30-4fc6-8422-bb32e5c9f8b8}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-106-Male_Toilet,                     !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595179;                                 !- Feature Value 2

OS:SpaceType,
  {446aed60-6362-4077-b55c-adeb052fec3c}, !- Handle
  Restrooms;                              !- Name

OS:Space,
  {7e198ac1-69f5-49a4-b26c-c75c6eee0d14}, !- Handle
  107 Female Toilet,                      !- Name
  {446aed60-6362-4077-b55c-adeb052fec3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c006ff85-386d-4925-aeb6-48e18cb18596}, !- Building Story Name
  {4a4af99d-ded0-46d5-a608-3cd3cbc21041}; !- Thermal Zone Name

OS:AdditionalProperties,
  {5cabbd5d-f82e-474b-b1df-db4fa6a10f61}, !- Handle
  {7e198ac1-69f5-49a4-b26c-c75c6eee0d14}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-107-Female_Toilet,                   !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595168;                                 !- Feature Value 2

OS:Space,
  {80adfb22-d974-4ff5-8fa3-d3145f0b464c}, !- Handle
  108 Break Room,                         !- Name
  {a316abb4-f378-4dee-828d-d6d59b46866b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c006ff85-386d-4925-aeb6-48e18cb18596}, !- Building Story Name
  {4a4af99d-ded0-46d5-a608-3cd3cbc21041}; !- Thermal Zone Name

OS:AdditionalProperties,
  {f30d1dea-c169-493d-8cb2-b0678d9cedc3}, !- Handle
  {80adfb22-d974-4ff5-8fa3-d3145f0b464c}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-108-Break_Room,                      !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595171;                                 !- Feature Value 2

OS:SpaceType,
  {a316abb4-f378-4dee-828d-d6d59b46866b}, !- Handle
  LoungeOrRecreation;                     !- Name

OS:Space,
  {4a594246-b5dd-4cb9-b067-9f1a961c32c4}, !- Handle
  109 Break Room,                         !- Name
  {a316abb4-f378-4dee-828d-d6d59b46866b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c006ff85-386d-4925-aeb6-48e18cb18596}, !- Building Story Name
  {4a4af99d-ded0-46d5-a608-3cd3cbc21041}; !- Thermal Zone Name

OS:AdditionalProperties,
  {0a69763e-a6a5-4c37-acba-a691c35d05cc}, !- Handle
  {4a594246-b5dd-4cb9-b067-9f1a961c32c4}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-109-Break_Room,                      !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595176;                                 !- Feature Value 2

OS:Space,
  {9325ed11-49b3-45b4-8239-b4e7e00c42b8}, !- Handle
  110 Director,                           !- Name
  {05d40944-945a-4911-9fa2-ed7bd232f5ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c006ff85-386d-4925-aeb6-48e18cb18596}, !- Building Story Name
  {4a4af99d-ded0-46d5-a608-3cd3cbc21041}; !- Thermal Zone Name

OS:AdditionalProperties,
  {6cf2e664-6d0b-4815-945b-d149611aa6d2}, !- Handle
  {9325ed11-49b3-45b4-8239-b4e7e00c42b8}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-110-Director,                        !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595190;                                 !- Feature Value 2

OS:SpaceType,
  {05d40944-945a-4911-9fa2-ed7bd232f5ca}, !- Handle
  OfficeEnclosed;                         !- Name

OS:Space,
  {8d661b16-0d4f-4be7-bc21-cd62cb02275d}, !- Handle
  111 Secretary,                          !- Name
  {05d40944-945a-4911-9fa2-ed7bd232f5ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c006ff85-386d-4925-aeb6-48e18cb18596}, !- Building Story Name
  {4a4af99d-ded0-46d5-a608-3cd3cbc21041}; !- Thermal Zone Name

OS:AdditionalProperties,
  {d53efff5-4ada-4742-a95f-1ec75a3d58a2}, !- Handle
  {8d661b16-0d4f-4be7-bc21-cd62cb02275d}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-111-Secretary,                       !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595188;                                 !- Feature Value 2

OS:Space,
  {ff0c826c-59b5-4b5b-a480-595d4f4031d6}, !- Handle
  112 Conference,                         !- Name
  {8da631b7-ccb3-41b4-a567-e78a146bf30a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c006ff85-386d-4925-aeb6-48e18cb18596}, !- Building Story Name
  {4a4af99d-ded0-46d5-a608-3cd3cbc21041}; !- Thermal Zone Name

OS:AdditionalProperties,
  {51fe7754-63ea-4246-ad0c-8f679a2c3202}, !- Handle
  {ff0c826c-59b5-4b5b-a480-595d4f4031d6}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-112-Conference,                      !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595191;                                 !- Feature Value 2

OS:SpaceType,
  {8da631b7-ccb3-41b4-a567-e78a146bf30a}, !- Handle
  ConferenceMeetingOrMultipurpose;        !- Name

OS:Space,
  {4d997b92-0377-4b03-9689-b1bde5fb0f85}, !- Handle
  113-1 Lobby-1,                          !- Name
  {fd2079bc-ad0c-42f4-b9e7-489994877574}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c006ff85-386d-4925-aeb6-48e18cb18596}, !- Building Story Name
  {4a4af99d-ded0-46d5-a608-3cd3cbc21041}; !- Thermal Zone Name

OS:AdditionalProperties,
  {6eb352dc-db19-4cf5-befb-7d2fb2be1e3f}, !- Handle
  {4d997b92-0377-4b03-9689-b1bde5fb0f85}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-113-1-Lobby-1,                       !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595197;                                 !- Feature Value 2

OS:SpaceType,
  {fd2079bc-ad0c-42f4-b9e7-489994877574}, !- Handle
  Lobby;                                  !- Name

OS:Space,
  {181959ef-4292-4b0c-814b-daad498dc31d}, !- Handle
  113-2 Lobby-2,                          !- Name
  {fd2079bc-ad0c-42f4-b9e7-489994877574}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c006ff85-386d-4925-aeb6-48e18cb18596}, !- Building Story Name
  {4a4af99d-ded0-46d5-a608-3cd3cbc21041}; !- Thermal Zone Name

OS:AdditionalProperties,
  {8c4aee2a-1fe6-4027-9640-f7c9e68d261b}, !- Handle
  {181959ef-4292-4b0c-814b-daad498dc31d}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-113-2-Lobby-2,                       !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595539;                                 !- Feature Value 2

OS:Space,
  {1cef11f7-9e60-4e31-bc72-e124cb9b56c2}, !- Handle
  114 Corridor,                           !- Name
  {2e9a8276-0073-4f6c-a45e-035c1e90bac7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c006ff85-386d-4925-aeb6-48e18cb18596}, !- Building Story Name
  {4a4af99d-ded0-46d5-a608-3cd3cbc21041}; !- Thermal Zone Name

OS:AdditionalProperties,
  {a35ecb25-ff19-443d-ab9e-38da3c7e985a}, !- Handle
  {1cef11f7-9e60-4e31-bc72-e124cb9b56c2}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-114-Corridor,                        !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595187;                                 !- Feature Value 2

OS:SpaceType,
  {2e9a8276-0073-4f6c-a45e-035c1e90bac7}, !- Handle
  CorridorOrTransition;                   !- Name

OS:Space,
  {2e075c9a-7345-408b-ade1-948aa54feb54}, !- Handle
  115 Mechanical,                         !- Name
  {279b419e-0d19-48a1-92d4-b1efd9ff32f1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c006ff85-386d-4925-aeb6-48e18cb18596}, !- Building Story Name
  {34eb4b59-5656-4834-b7f0-01c7a2db6a3d}; !- Thermal Zone Name

OS:AdditionalProperties,
  {8d5ab281-9270-42a4-b3c8-8fbf816cde40}, !- Handle
  {2e075c9a-7345-408b-ade1-948aa54feb54}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-115-Mechanical,                      !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595184;                                 !- Feature Value 2

OS:Space,
  {f1675987-b199-4e69-8acd-84d5998845cb}, !- Handle
  116 Electrical,                         !- Name
  {279b419e-0d19-48a1-92d4-b1efd9ff32f1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c006ff85-386d-4925-aeb6-48e18cb18596}, !- Building Story Name
  {34eb4b59-5656-4834-b7f0-01c7a2db6a3d}; !- Thermal Zone Name

OS:AdditionalProperties,
  {ef8aea79-e906-4788-a853-d16b76c45361}, !- Handle
  {f1675987-b199-4e69-8acd-84d5998845cb}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-116-Electrical,                      !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595185;                                 !- Feature Value 2

OS:Space,
  {b5c94328-d23e-453d-8026-4d11ba3f0421}, !- Handle
  117 Storage,                            !- Name
  {2a8be9a2-e5fe-478d-a3cf-4edc6263990d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c006ff85-386d-4925-aeb6-48e18cb18596}, !- Building Story Name
  {34eb4b59-5656-4834-b7f0-01c7a2db6a3d}; !- Thermal Zone Name

OS:AdditionalProperties,
  {aba727c4-2bde-4a8a-95f8-3ae251af235f}, !- Handle
  {b5c94328-d23e-453d-8026-4d11ba3f0421}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-117-Storage,                         !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595192;                                 !- Feature Value 2

OS:SpaceType,
  {2a8be9a2-e5fe-478d-a3cf-4edc6263990d}, !- Handle
  InactiveStorage;                        !- Name

OS:Space,
  {e1faeb25-b436-4938-99f8-3724e08e256c}, !- Handle
  118 Storage,                            !- Name
  {2a8be9a2-e5fe-478d-a3cf-4edc6263990d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c006ff85-386d-4925-aeb6-48e18cb18596}, !- Building Story Name
  {34eb4b59-5656-4834-b7f0-01c7a2db6a3d}; !- Thermal Zone Name

OS:AdditionalProperties,
  {17b2c3f6-2c5f-44d8-a2aa-21400c1a6451}, !- Handle
  {e1faeb25-b436-4938-99f8-3724e08e256c}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-118-Storage,                         !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595195;                                 !- Feature Value 2

OS:Space,
  {11e67512-7bfe-4624-9dc7-76fe7cd20676}, !- Handle
  201-1 2nd Floor Lobby-1,                !- Name
  {fd2079bc-ad0c-42f4-b9e7-489994877574}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85ebaf14-4cea-46b3-823f-5884ce5dd6cc}, !- Building Story Name
  {fb391680-5c24-4a73-9f20-b1ff96453e26}; !- Thermal Zone Name

OS:AdditionalProperties,
  {76582e12-149e-4ea9-83a3-5e86f6a8e02f}, !- Handle
  {11e67512-7bfe-4624-9dc7-76fe7cd20676}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-201-1-2nd_Floor_Lobby-1,             !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595932;                                 !- Feature Value 2

OS:Space,
  {8985c7c5-cf2e-4b00-96a7-e2178b0ab045}, !- Handle
  201-2 2nd Floor Lobby-2,                !- Name
  {fd2079bc-ad0c-42f4-b9e7-489994877574}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85ebaf14-4cea-46b3-823f-5884ce5dd6cc}, !- Building Story Name
  {fb391680-5c24-4a73-9f20-b1ff96453e26}; !- Thermal Zone Name

OS:AdditionalProperties,
  {3dfca1a3-90da-4648-a268-2854f2aad65b}, !- Handle
  {8985c7c5-cf2e-4b00-96a7-e2178b0ab045}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-201-2-2nd_Floor_Lobby-2,             !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595933;                                 !- Feature Value 2

OS:Space,
  {2b581491-b906-420e-ac13-5670e2f3e60d}, !- Handle
  202 Data Center,                        !- Name
  {1dde8657-25e1-41a3-ac8a-fbff4e1dcde5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {06362387-ee28-4994-91eb-d510c2c42913}, !- Building Story Name
  {fb391680-5c24-4a73-9f20-b1ff96453e26}; !- Thermal Zone Name

OS:AdditionalProperties,
  {6cedd5d9-64b6-452d-9bfc-67ad89b0ce06}, !- Handle
  {2b581491-b906-420e-ac13-5670e2f3e60d}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-202-Data_Center,                     !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  599981;                                 !- Feature Value 2

OS:Space,
  {f9935070-863d-49c7-a781-9b06ddf68282}, !- Handle
  203 Cinnamon Rm,                        !- Name
  {1dde8657-25e1-41a3-ac8a-fbff4e1dcde5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85ebaf14-4cea-46b3-823f-5884ce5dd6cc}, !- Building Story Name
  {fb391680-5c24-4a73-9f20-b1ff96453e26}; !- Thermal Zone Name

OS:AdditionalProperties,
  {24d7bdc4-15ff-4da8-a1a2-6d9f0124bbb2}, !- Handle
  {f9935070-863d-49c7-a781-9b06ddf68282}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-203-Cinnamon_Rm,                     !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595927;                                 !- Feature Value 2

OS:Space,
  {f5e43d75-a8ec-41b6-bdd9-17aabad49e3f}, !- Handle
  204 Nutmeg Rm,                          !- Name
  {1dde8657-25e1-41a3-ac8a-fbff4e1dcde5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85ebaf14-4cea-46b3-823f-5884ce5dd6cc}, !- Building Story Name
  {fb391680-5c24-4a73-9f20-b1ff96453e26}; !- Thermal Zone Name

OS:AdditionalProperties,
  {62d88c17-dbe6-43ca-9739-452970bdc7ea}, !- Handle
  {f5e43d75-a8ec-41b6-bdd9-17aabad49e3f}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-204-Nutmeg_Rm,                       !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595924;                                 !- Feature Value 2

OS:Space,
  {ae1626de-23b8-489a-9a5e-000ef7419c98}, !- Handle
  205 Marjoram Rm,                        !- Name
  {1dde8657-25e1-41a3-ac8a-fbff4e1dcde5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85ebaf14-4cea-46b3-823f-5884ce5dd6cc}, !- Building Story Name
  {fb391680-5c24-4a73-9f20-b1ff96453e26}; !- Thermal Zone Name

OS:AdditionalProperties,
  {12b16ff2-25ef-41e8-903c-dd82fad2232b}, !- Handle
  {ae1626de-23b8-489a-9a5e-000ef7419c98}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-205-Marjoram_Rm,                     !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595917;                                 !- Feature Value 2

OS:Space,
  {298741c9-5ee6-48ba-8dfa-c4c7f722a810}, !- Handle
  206 Male Toilet,                        !- Name
  {446aed60-6362-4077-b55c-adeb052fec3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85ebaf14-4cea-46b3-823f-5884ce5dd6cc}, !- Building Story Name
  {fb391680-5c24-4a73-9f20-b1ff96453e26}; !- Thermal Zone Name

OS:AdditionalProperties,
  {bdcf7a40-50be-4846-b6ca-1b85cd0fd866}, !- Handle
  {298741c9-5ee6-48ba-8dfa-c4c7f722a810}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-206-Male_Toilet,                     !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595922;                                 !- Feature Value 2

OS:Space,
  {7e58e1e1-ef94-4fc7-9ed5-a85011b88ce5}, !- Handle
  207 Female Toilet,                      !- Name
  {446aed60-6362-4077-b55c-adeb052fec3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85ebaf14-4cea-46b3-823f-5884ce5dd6cc}, !- Building Story Name
  {fb391680-5c24-4a73-9f20-b1ff96453e26}; !- Thermal Zone Name

OS:AdditionalProperties,
  {7947dcb0-7c8c-440b-97fb-d1f5796f527b}, !- Handle
  {7e58e1e1-ef94-4fc7-9ed5-a85011b88ce5}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-207-Female_Toilet,                   !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595909;                                 !- Feature Value 2

OS:Space,
  {611d9a1d-06c1-4b76-8102-0b9e2bae0014}, !- Handle
  208 Janitor,                            !- Name
  {279b419e-0d19-48a1-92d4-b1efd9ff32f1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85ebaf14-4cea-46b3-823f-5884ce5dd6cc}, !- Building Story Name
  {4a4af99d-ded0-46d5-a608-3cd3cbc21041}; !- Thermal Zone Name

OS:AdditionalProperties,
  {71b3617e-c0a8-4dcf-84b7-406d0a8f2117}, !- Handle
  {611d9a1d-06c1-4b76-8102-0b9e2bae0014}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-208-Janitor,                         !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595903;                                 !- Feature Value 2

OS:Space,
  {7a6b599c-ba68-477d-baa6-3e2ae97dd69e}, !- Handle
  209 Corridor,                           !- Name
  {2e9a8276-0073-4f6c-a45e-035c1e90bac7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85ebaf14-4cea-46b3-823f-5884ce5dd6cc}, !- Building Story Name
  {fb391680-5c24-4a73-9f20-b1ff96453e26}; !- Thermal Zone Name

OS:AdditionalProperties,
  {7899b2c0-85ac-4103-95bf-2dc128364399}, !- Handle
  {7a6b599c-ba68-477d-baa6-3e2ae97dd69e}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-209-Corridor,                        !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595926;                                 !- Feature Value 2

OS:Space,
  {d645a1a4-8808-4ac8-a36c-c5572bec8a94}, !- Handle
  210 Break Room,                         !- Name
  {a316abb4-f378-4dee-828d-d6d59b46866b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85ebaf14-4cea-46b3-823f-5884ce5dd6cc}, !- Building Story Name
  {fb391680-5c24-4a73-9f20-b1ff96453e26}; !- Thermal Zone Name

OS:AdditionalProperties,
  {ca142163-cf3b-4844-b7a5-3638478bc333}, !- Handle
  {d645a1a4-8808-4ac8-a36c-c5572bec8a94}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-210-Break_Room,                      !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595918;                                 !- Feature Value 2

OS:Space,
  {71b8c5fe-cec7-4236-aa17-84e3979bba68}, !- Handle
  211 Break Room,                         !- Name
  {a316abb4-f378-4dee-828d-d6d59b46866b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85ebaf14-4cea-46b3-823f-5884ce5dd6cc}, !- Building Story Name
  {fb391680-5c24-4a73-9f20-b1ff96453e26}; !- Thermal Zone Name

OS:AdditionalProperties,
  {d8b169ba-10ae-43df-b55c-69f2b2315ce5}, !- Handle
  {71b8c5fe-cec7-4236-aa17-84e3979bba68}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-211-Break_Room,                      !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595919;                                 !- Feature Value 2

OS:Space,
  {a3f2c52b-37aa-4077-b6aa-736a75da55fa}, !- Handle
  212 Storage,                            !- Name
  {2a8be9a2-e5fe-478d-a3cf-4edc6263990d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {06362387-ee28-4994-91eb-d510c2c42913}, !- Building Story Name
  {34eb4b59-5656-4834-b7f0-01c7a2db6a3d}; !- Thermal Zone Name

OS:AdditionalProperties,
  {84edb535-16b4-4ee9-b46c-b4f2db95b780}, !- Handle
  {a3f2c52b-37aa-4077-b6aa-736a75da55fa}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-212-Storage,                         !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  599995;                                 !- Feature Value 2

OS:Space,
  {ce95533b-6ce0-468d-a3f0-18230ab151f0}, !- Handle
  213 Air Shaft,                          !- Name
  {279b419e-0d19-48a1-92d4-b1efd9ff32f1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85ebaf14-4cea-46b3-823f-5884ce5dd6cc}, !- Building Story Name
  {34eb4b59-5656-4834-b7f0-01c7a2db6a3d}; !- Thermal Zone Name

OS:AdditionalProperties,
  {f2dffd05-307c-4940-9c3a-b3d91acd7305}, !- Handle
  {ce95533b-6ce0-468d-a3f0-18230ab151f0}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-213-Air_Shaft,                       !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  595904;                                 !- Feature Value 2

OS:Space,
  {27b21f11-aaae-4eaf-9cf0-43156a23aec1}, !- Handle
  214 Instructor,                         !- Name
  {05d40944-945a-4911-9fa2-ed7bd232f5ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {06362387-ee28-4994-91eb-d510c2c42913}, !- Building Story Name
  {fb391680-5c24-4a73-9f20-b1ff96453e26}; !- Thermal Zone Name

OS:AdditionalProperties,
  {df9fa6ec-3bdf-4cdd-8805-0d9bb582d790}, !- Handle
  {27b21f11-aaae-4eaf-9cf0-43156a23aec1}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-214-Instructor,                      !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  599992;                                 !- Feature Value 2

OS:Space,
  {47a5941e-7f19-4399-b1c4-70465ed19ab1}, !- Handle
  215 Control Room,                       !- Name
  {1dde8657-25e1-41a3-ac8a-fbff4e1dcde5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {06362387-ee28-4994-91eb-d510c2c42913}, !- Building Story Name
  {fb391680-5c24-4a73-9f20-b1ff96453e26}; !- Thermal Zone Name

OS:AdditionalProperties,
  {f2e626d6-a2fa-4712-b660-3af6206bf94c}, !- Handle
  {47a5941e-7f19-4399-b1c4-70465ed19ab1}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  sp-215-Control_Room,                    !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  599999;                                 !- Feature Value 2

OS:Surface,
  {1d9519b5-9ad1-405e-b515-9c27eb918168}, !- Handle
  T-4-41-I-F-6,                           !- Name
  RoofCeiling,                            !- Surface Type
  {9cf24bba-0511-4720-8056-4a4367b7d01a}, !- Construction Name
  {5bacc0fb-4963-4934-87f0-aaaacf63b985}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bad98b6b-564f-4857-bb0a-f05cce8675ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.9378085424, 26.1579472776, 4.2672,   !- X,Y,Z Vertex 1 {m}
  22.3492061016, 26.1579472776, 4.2672,   !- X,Y,Z Vertex 2 {m}
  22.3492061016, 26.7675472776, 4.2672,   !- X,Y,Z Vertex 3 {m}
  16.9378085424, 26.7675472776, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {78ec2dc5-ae2b-4fb9-977f-66a5c7ffa99a}, !- Handle
  {1d9519b5-9ad1-405e-b515-9c27eb918168}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-6,                                   !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Floor: LW Concrete on Metal Deck [175050], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:SubSurface,
  {e84c899a-bcf7-4784-ba88-a4a24b7fb72c}, !- Handle
  T-4-41-I-F-6-O-1,                       !- Name
  Skylight,                               !- Sub Surface Type
  {ac2eb3a6-0aa3-4a89-a4a5-a81f970f176c}, !- Construction Name
  {1d9519b5-9ad1-405e-b515-9c27eb918168}, !- Surface Name
  {5affa75f-a964-4f4a-8e66-83bc747e0249}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.0155959408, 26.235734676, 4.2672,    !- X,Y,Z Vertex 1 {m}
  22.2714187032, 26.235734676, 4.2672,    !- X,Y,Z Vertex 2 {m}
  22.2714187032, 26.6897598792, 4.2672,   !- X,Y,Z Vertex 3 {m}
  17.0155959408, 26.6897598792, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {57c9af90-0fb7-4019-b865-0f664d083a9c}, !- Handle
  {e84c899a-bcf7-4784-ba88-a4a24b7fb72c}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-6-op-1,                              !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  : Opening Cut [287830],                 !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Construction:AirBoundary,
  {ac2eb3a6-0aa3-4a89-a4a5-a81f970f176c}, !- Handle
  {6a6e743b-88ee-4c9a-b38a-1776d6d36345}, !- Name
  ,                                       !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

OS:Surface,
  {bad98b6b-564f-4857-bb0a-f05cce8675ca}, !- Handle
  T-4-41-I-F-6 Reversed,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4b3e07f1-6d08-4934-89fc-cc3942b5ea65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d9519b5-9ad1-405e-b515-9c27eb918168}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.9378085424, 26.7675472776, 4.2672,   !- X,Y,Z Vertex 1 {m}
  22.3492061016, 26.7675472776, 4.2672,   !- X,Y,Z Vertex 2 {m}
  22.3492061016, 26.1579472776, 4.2672,   !- X,Y,Z Vertex 3 {m}
  16.9378085424, 26.1579472776, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5affa75f-a964-4f4a-8e66-83bc747e0249}, !- Handle
  T-4-41-I-F-6-O-1 Reversed,              !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {bad98b6b-564f-4857-bb0a-f05cce8675ca}, !- Surface Name
  {e84c899a-bcf7-4784-ba88-a4a24b7fb72c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.0155959408, 26.6897598792, 4.2672,   !- X,Y,Z Vertex 1 {m}
  22.2714187032, 26.6897598792, 4.2672,   !- X,Y,Z Vertex 2 {m}
  22.2714187032, 26.235734676, 4.2672,    !- X,Y,Z Vertex 3 {m}
  17.0155959408, 26.235734676, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {af2f291d-9ffb-4b23-bf65-de4aff06e8d3}, !- Handle
  {bad98b6b-564f-4857-bb0a-f05cce8675ca}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor: LW Concrete on Metal Deck [175050], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-6,                                   !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:AdditionalProperties,
  {5f67f1bb-684c-4961-9170-a8a9a7169c28}, !- Handle
  {5affa75f-a964-4f4a-8e66-83bc747e0249}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  : Opening Cut [287830],                 !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-6-op-1,                              !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {5c17371f-1829-4f40-a42a-954f7fc36582}, !- Handle
  E-4-103-I-W-7,                          !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {5bacc0fb-4963-4934-87f0-aaaacf63b985}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9928437-5e69-4b51-8944-2f2560501fb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3492061016, 26.1579472776, 0,        !- X,Y,Z Vertex 1 {m}
  22.3492061016, 26.7675472776, 0,        !- X,Y,Z Vertex 2 {m}
  22.3492061016, 26.7675472776, 3.048,    !- X,Y,Z Vertex 3 {m}
  22.3492061016, 26.1579472776, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {981522f4-40bf-43dd-8f24-f176f359bd51}, !- Handle
  {5c17371f-1829-4f40-a42a-954f7fc36582}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-7,                                   !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [202253], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {d9928437-5e69-4b51-8944-2f2560501fb3}, !- Handle
  E-4-103-I-W-7 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3125b811-2385-477a-8eae-87b0e9bdc032}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c17371f-1829-4f40-a42a-954f7fc36582}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3492061016, 26.1579472776, 3.048,    !- X,Y,Z Vertex 1 {m}
  22.3492061016, 26.7675472776, 3.048,    !- X,Y,Z Vertex 2 {m}
  22.3492061016, 26.7675472776, 0,        !- X,Y,Z Vertex 3 {m}
  22.3492061016, 26.1579472776, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a34d85f1-90a8-4467-ad42-11ca5267813c}, !- Handle
  {d9928437-5e69-4b51-8944-2f2560501fb3}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [202253], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-7,                                   !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {1cf1fd12-6915-4068-bc28-4c0e5a33e2b2}, !- Handle
  N-4-106-I-W-8,                          !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {5bacc0fb-4963-4934-87f0-aaaacf63b985}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e099233d-34e2-490e-bd36-17169092abcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.9378085424, 26.7675472776, 0,        !- X,Y,Z Vertex 1 {m}
  16.9378085424, 26.7675472776, 2.7432,   !- X,Y,Z Vertex 2 {m}
  22.3492061016, 26.7675472776, 2.7432,   !- X,Y,Z Vertex 3 {m}
  22.3492061016, 26.7675472776, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {65985cf7-ea0e-439d-b511-d343237554a7}, !- Handle
  {1cf1fd12-6915-4068-bc28-4c0e5a33e2b2}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-8,                                   !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [146924], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {e099233d-34e2-490e-bd36-17169092abcb}, !- Handle
  N-4-106-I-W-8 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2192439-9f30-4fc6-8422-bb32e5c9f8b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cf1fd12-6915-4068-bc28-4c0e5a33e2b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3492061016, 26.7675472776, 0,        !- X,Y,Z Vertex 1 {m}
  22.3492061016, 26.7675472776, 2.7432,   !- X,Y,Z Vertex 2 {m}
  16.9378085424, 26.7675472776, 2.7432,   !- X,Y,Z Vertex 3 {m}
  16.9378085424, 26.7675472776, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b2c006c4-e09c-4800-b0b7-4d8266250c99}, !- Handle
  {e099233d-34e2-490e-bd36-17169092abcb}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [146924], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-8,                                   !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {9b630544-8a30-40ac-9903-a36d9281e750}, !- Handle
  S-4-107-I-W-9,                          !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {5bacc0fb-4963-4934-87f0-aaaacf63b985}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54697de8-6ed9-4c2e-b124-d46ab76a7614}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.9378085424, 26.1579472776, 0,        !- X,Y,Z Vertex 1 {m}
  22.3492061016, 26.1579472776, 0,        !- X,Y,Z Vertex 2 {m}
  22.3492061016, 26.1579472776, 2.7432,   !- X,Y,Z Vertex 3 {m}
  16.9378085424, 26.1579472776, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d69830a6-2ccb-42a6-87fa-7baa12f77424}, !- Handle
  {9b630544-8a30-40ac-9903-a36d9281e750}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-9,                                   !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [146959], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {54697de8-6ed9-4c2e-b124-d46ab76a7614}, !- Handle
  S-4-107-I-W-9 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e198ac1-69f5-49a4-b26c-c75c6eee0d14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b630544-8a30-40ac-9903-a36d9281e750}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.9378085424, 26.1579472776, 2.7432,   !- X,Y,Z Vertex 1 {m}
  22.3492061016, 26.1579472776, 2.7432,   !- X,Y,Z Vertex 2 {m}
  22.3492061016, 26.1579472776, 0,        !- X,Y,Z Vertex 3 {m}
  16.9378085424, 26.1579472776, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {20632585-e4e0-40eb-b2c1-47776cfa11b4}, !- Handle
  {54697de8-6ed9-4c2e-b124-d46ab76a7614}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [146959], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-9,                                   !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {dd2b8a31-787d-4748-b399-d4debd62a055}, !- Handle
  W-4-114-I-W-10,                         !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {5bacc0fb-4963-4934-87f0-aaaacf63b985}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f953df2-943d-46f3-bc46-4ec4e7770e52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.9378085424, 26.1579472776, 0,        !- X,Y,Z Vertex 1 {m}
  16.9378085424, 26.1579472776, 2.7432,   !- X,Y,Z Vertex 2 {m}
  16.9378085424, 26.7675472776, 2.7432,   !- X,Y,Z Vertex 3 {m}
  16.9378085424, 26.7675472776, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {53f74ef4-9121-427d-bd88-ce34f976df45}, !- Handle
  {dd2b8a31-787d-4748-b399-d4debd62a055}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-10,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [147495], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:SubSurface,
  {397ddb8d-3efe-42a9-a4e8-02ddee296804}, !- Handle
  W-4-114-I-W-10-O-1,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {ac2eb3a6-0aa3-4a89-a4a5-a81f970f176c}, !- Construction Name
  {dd2b8a31-787d-4748-b399-d4debd62a055}, !- Surface Name
  {816d63fc-58c6-420c-b461-c9c05879a06d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.9378085424, 26.2222408752, 0.8056561992, !- X,Y,Z Vertex 1 {m}
  16.9378085424, 26.2222408752, 1.3207998984, !- X,Y,Z Vertex 2 {m}
  16.9378085424, 26.7032533752, 1.3207998984, !- X,Y,Z Vertex 3 {m}
  16.9378085424, 26.7032533752, 0.8056561992; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {54a31dcc-5dfe-4739-9fc0-2d4e055e3d08}, !- Handle
  {397ddb8d-3efe-42a9-a4e8-02ddee296804}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-10-op-1,                             !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Drinking Fountain - Semi-Recessed: Standard [464349], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {1f953df2-943d-46f3-bc46-4ec4e7770e52}, !- Handle
  W-4-114-I-W-10 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cef11f7-9e60-4e31-bc72-e124cb9b56c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd2b8a31-787d-4748-b399-d4debd62a055}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.9378085424, 26.7675472776, 0,        !- X,Y,Z Vertex 1 {m}
  16.9378085424, 26.7675472776, 2.7432,   !- X,Y,Z Vertex 2 {m}
  16.9378085424, 26.1579472776, 2.7432,   !- X,Y,Z Vertex 3 {m}
  16.9378085424, 26.1579472776, 0;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {816d63fc-58c6-420c-b461-c9c05879a06d}, !- Handle
  W-4-114-I-W-10-O-1 Reversed,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f953df2-943d-46f3-bc46-4ec4e7770e52}, !- Surface Name
  {397ddb8d-3efe-42a9-a4e8-02ddee296804}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.9378085424, 26.7032533752, 0.8056561992, !- X,Y,Z Vertex 1 {m}
  16.9378085424, 26.7032533752, 1.3207998984, !- X,Y,Z Vertex 2 {m}
  16.9378085424, 26.2222408752, 1.3207998984, !- X,Y,Z Vertex 3 {m}
  16.9378085424, 26.2222408752, 0.8056561992; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bd7435bb-3eb0-495a-9e09-88199871ff55}, !- Handle
  {1f953df2-943d-46f3-bc46-4ec4e7770e52}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [147495], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-10,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:AdditionalProperties,
  {06e70b2f-c94c-4e7f-be84-8eaa6caef0fc}, !- Handle
  {816d63fc-58c6-420c-b461-c9c05879a06d}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Drinking Fountain - Semi-Recessed: Standard [464349], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-10-op-1,                             !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {47a8f3f3-3f02-4b92-9f9d-faee81b29eb8}, !- Handle
  T-41-E-R-11,                            !- Name
  RoofCeiling,                            !- Surface Type
  {923d3df6-e748-4997-a430-0f5928099cd6}, !- Construction Name
  {4b3e07f1-6d08-4934-89fc-cc3942b5ea65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.9378085424, 26.1579472776, 8.5344,   !- X,Y,Z Vertex 1 {m}
  22.3492061016, 26.1579472776, 8.5344,   !- X,Y,Z Vertex 2 {m}
  22.3492061016, 26.7675472776, 8.5344,   !- X,Y,Z Vertex 3 {m}
  16.9378085424, 26.7675472776, 8.5344;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {49fceaa3-be43-47b9-9539-d3145cbefe15}, !- Handle
  {47a8f3f3-3f02-4b92-9f9d-faee81b29eb8}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-11,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Roof: Insulation on Metal Deck - EPDM [178750], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {bbfabf78-51f1-4d98-b299-3bc65c4b2fb7}, !- Handle
  E-41-204-I-W-16,                        !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {4b3e07f1-6d08-4934-89fc-cc3942b5ea65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7f06ac5-753d-49a3-9934-98687fde024d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3492061016, 26.1579472776, 4.2672,   !- X,Y,Z Vertex 1 {m}
  22.3492061016, 26.7675472776, 4.2672,   !- X,Y,Z Vertex 2 {m}
  22.3492061016, 26.7675472776, 7.3152,   !- X,Y,Z Vertex 3 {m}
  22.3492061016, 26.1579472776, 7.3152;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {da23f34d-85f3-4d9f-b475-4ad59032072d}, !- Handle
  {bbfabf78-51f1-4d98-b299-3bc65c4b2fb7}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-16,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [209736], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {d7f06ac5-753d-49a3-9934-98687fde024d}, !- Handle
  E-41-204-I-W-16 Reversed,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5e43d75-a8ec-41b6-bdd9-17aabad49e3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbfabf78-51f1-4d98-b299-3bc65c4b2fb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3492061016, 26.1579472776, 7.3152,   !- X,Y,Z Vertex 1 {m}
  22.3492061016, 26.7675472776, 7.3152,   !- X,Y,Z Vertex 2 {m}
  22.3492061016, 26.7675472776, 4.2672,   !- X,Y,Z Vertex 3 {m}
  22.3492061016, 26.1579472776, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4b01bda4-599d-49c2-ad9f-15a7953abf23}, !- Handle
  {d7f06ac5-753d-49a3-9934-98687fde024d}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [209736], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-16,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {b550cc3d-d3e1-47ee-91cb-8a52d42ff720}, !- Handle
  N-41-206-I-W-17,                        !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {4b3e07f1-6d08-4934-89fc-cc3942b5ea65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b730d791-87a2-41de-894a-76b7a393a9fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.9378085424, 26.7675472776, 4.2672,   !- X,Y,Z Vertex 1 {m}
  16.9378085424, 26.7675472776, 7.0104,   !- X,Y,Z Vertex 2 {m}
  22.3492061016, 26.7675472776, 7.0104,   !- X,Y,Z Vertex 3 {m}
  22.3492061016, 26.7675472776, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {dd868788-96fd-4b96-bf5c-e72009f5af6e}, !- Handle
  {b550cc3d-d3e1-47ee-91cb-8a52d42ff720}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-17,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [150162], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {b730d791-87a2-41de-894a-76b7a393a9fb}, !- Handle
  N-41-206-I-W-17 Reversed,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {298741c9-5ee6-48ba-8dfa-c4c7f722a810}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b550cc3d-d3e1-47ee-91cb-8a52d42ff720}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3492061016, 26.7675472776, 4.2672,   !- X,Y,Z Vertex 1 {m}
  22.3492061016, 26.7675472776, 7.0104,   !- X,Y,Z Vertex 2 {m}
  16.9378085424, 26.7675472776, 7.0104,   !- X,Y,Z Vertex 3 {m}
  16.9378085424, 26.7675472776, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c7f06568-1cf0-496d-bac1-64e0f3acfcaf}, !- Handle
  {b730d791-87a2-41de-894a-76b7a393a9fb}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [150162], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-17,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {82fc6a21-3d7d-4096-a39b-a5dfceab01ea}, !- Handle
  S-41-207-I-W-18,                        !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {4b3e07f1-6d08-4934-89fc-cc3942b5ea65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab16676f-a233-47dd-9668-1e0133262e38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.9378085424, 26.1579472776, 4.2672,   !- X,Y,Z Vertex 1 {m}
  22.3492061016, 26.1579472776, 4.2672,   !- X,Y,Z Vertex 2 {m}
  22.3492061016, 26.1579472776, 7.0104,   !- X,Y,Z Vertex 3 {m}
  16.9378085424, 26.1579472776, 7.0104;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {13653a1e-05ca-4638-ab77-5ad89ac5486a}, !- Handle
  {82fc6a21-3d7d-4096-a39b-a5dfceab01ea}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-18,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [150163], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {ab16676f-a233-47dd-9668-1e0133262e38}, !- Handle
  S-41-207-I-W-18 Reversed,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e58e1e1-ef94-4fc7-9ed5-a85011b88ce5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82fc6a21-3d7d-4096-a39b-a5dfceab01ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.9378085424, 26.1579472776, 7.0104,   !- X,Y,Z Vertex 1 {m}
  22.3492061016, 26.1579472776, 7.0104,   !- X,Y,Z Vertex 2 {m}
  22.3492061016, 26.1579472776, 4.2672,   !- X,Y,Z Vertex 3 {m}
  16.9378085424, 26.1579472776, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b24fb55b-ec33-4042-9b65-c4944cd8ac8f}, !- Handle
  {ab16676f-a233-47dd-9668-1e0133262e38}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [150163], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-18,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {f290f9f7-122e-4bcd-ad30-9f9ef368e7f1}, !- Handle
  W-41-209-I-W-19,                        !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {4b3e07f1-6d08-4934-89fc-cc3942b5ea65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {373cf66d-bb14-453a-948a-77a45288e3a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.9378085424, 26.1579472776, 4.2672,   !- X,Y,Z Vertex 1 {m}
  16.9378085424, 26.1579472776, 7.0104,   !- X,Y,Z Vertex 2 {m}
  16.9378085424, 26.7675472776, 7.0104,   !- X,Y,Z Vertex 3 {m}
  16.9378085424, 26.7675472776, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bfe67b8d-9dfb-4f74-b633-c454e40eef6f}, !- Handle
  {f290f9f7-122e-4bcd-ad30-9f9ef368e7f1}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-19,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [150179], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:SubSurface,
  {0f3fc129-4e84-46ee-829b-67f5359ac508}, !- Handle
  W-41-209-I-W-19-O-1,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {ac2eb3a6-0aa3-4a89-a4a5-a81f970f176c}, !- Construction Name
  {f290f9f7-122e-4bcd-ad30-9f9ef368e7f1}, !- Surface Name
  {9a5cac94-4b90-453d-93bf-4d897008a3bf}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.9378085424, 26.2222408752, 5.0728561992, !- X,Y,Z Vertex 1 {m}
  16.9378085424, 26.2222408752, 5.5879998984, !- X,Y,Z Vertex 2 {m}
  16.9378085424, 26.7032533752, 5.5879998984, !- X,Y,Z Vertex 3 {m}
  16.9378085424, 26.7032533752, 5.0728561992; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d58c87f9-6fba-4ea5-b6a6-1701c800dff1}, !- Handle
  {0f3fc129-4e84-46ee-829b-67f5359ac508}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-19-op-1,                             !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Drinking Fountain - Semi-Recessed: Standard [465175], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {373cf66d-bb14-453a-948a-77a45288e3a1}, !- Handle
  W-41-209-I-W-19 Reversed,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a6b599c-ba68-477d-baa6-3e2ae97dd69e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f290f9f7-122e-4bcd-ad30-9f9ef368e7f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.9378085424, 26.7675472776, 4.2672,   !- X,Y,Z Vertex 1 {m}
  16.9378085424, 26.7675472776, 7.0104,   !- X,Y,Z Vertex 2 {m}
  16.9378085424, 26.1579472776, 7.0104,   !- X,Y,Z Vertex 3 {m}
  16.9378085424, 26.1579472776, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a5cac94-4b90-453d-93bf-4d897008a3bf}, !- Handle
  W-41-209-I-W-19-O-1 Reversed,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {373cf66d-bb14-453a-948a-77a45288e3a1}, !- Surface Name
  {0f3fc129-4e84-46ee-829b-67f5359ac508}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.9378085424, 26.7032533752, 5.0728561992, !- X,Y,Z Vertex 1 {m}
  16.9378085424, 26.7032533752, 5.5879998984, !- X,Y,Z Vertex 2 {m}
  16.9378085424, 26.2222408752, 5.5879998984, !- X,Y,Z Vertex 3 {m}
  16.9378085424, 26.2222408752, 5.0728561992; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {78fd54f7-bbbc-4424-9de5-b9af0574059f}, !- Handle
  {373cf66d-bb14-453a-948a-77a45288e3a1}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [150179], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-19,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:AdditionalProperties,
  {c1aca0d1-95fa-4916-ae0e-57e7cac422c2}, !- Handle
  {9a5cac94-4b90-453d-93bf-4d897008a3bf}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Drinking Fountain - Semi-Recessed: Standard [465175], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-19-op-1,                             !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {fde3a7b2-16f6-43ea-9d98-711f1740b5fd}, !- Handle
  W-101-E-W-20,                           !- Name
  Wall,                                   !- Surface Type
  {5a5c56fb-d4fc-4ab4-80d1-6caa0698ec2b}, !- Construction Name
  {e12568a3-5e29-487a-b2a1-f92934c706a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.323487416, 14.0186423208, 0,          !- X,Y,Z Vertex 1 {m}
  4.323487416, 14.0186423208, 2.7432,     !- X,Y,Z Vertex 2 {m}
  4.323487416, 14.3424923208, 2.7432,     !- X,Y,Z Vertex 3 {m}
  4.323487416, 14.3424923208, 3.048,      !- X,Y,Z Vertex 4 {m}
  4.323487416, 21.0249839088, 3.048,      !- X,Y,Z Vertex 5 {m}
  4.323487416, 21.0249839088, 0;          !- X,Y,Z Vertex 6 {m}

OS:AdditionalProperties,
  {8060307d-5bbe-4c36-9352-35620e2eabd5}, !- Handle
  {fde3a7b2-16f6-43ea-9d98-711f1740b5fd}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-20,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Exterior - Brick + 1-1/2 air space + 8 CMU + 5/8gb [138598], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:SubSurface,
  {9005246e-bdad-4507-ab37-22cb0fffce67}, !- Handle
  W-101-E-W-20-W-1,                       !- Name
  OperableWindow,                         !- Sub Surface Type
  {9d1798e9-3cf1-4f76-bcfd-2982e8b7d894}, !- Construction Name
  {fde3a7b2-16f6-43ea-9d98-711f1740b5fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.323487416, 19.333278072, 0.5080001016, !- X,Y,Z Vertex 1 {m}
  4.323487416, 19.333278072, 2.5399998984, !- X,Y,Z Vertex 2 {m}
  4.323487416, 20.9588779704, 2.5399998984, !- X,Y,Z Vertex 3 {m}
  4.323487416, 20.9588779704, 0.5080001016; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {10e0d319-fe0c-404b-a374-a0799cd22e22}, !- Handle
  {9005246e-bdad-4507-ab37-22cb0fffce67}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-20-op-1,                             !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Casement Dbl with Trim: 72" x 84" [148094], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:SubSurface,
  {4143d670-cbcb-4fe8-b2f6-5a67b84e8017}, !- Handle
  W-101-E-W-20-W-2,                       !- Name
  OperableWindow,                         !- Sub Surface Type
  {9d1798e9-3cf1-4f76-bcfd-2982e8b7d894}, !- Construction Name
  {fde3a7b2-16f6-43ea-9d98-711f1740b5fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.323487416, 15.717505776, 0.5080001016, !- X,Y,Z Vertex 1 {m}
  4.323487416, 15.717505776, 2.5399998984, !- X,Y,Z Vertex 2 {m}
  4.323487416, 17.3431059792, 2.5399998984, !- X,Y,Z Vertex 3 {m}
  4.323487416, 17.3431059792, 0.5080001016; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7f28c020-b4f2-4718-815b-785859913e06}, !- Handle
  {4143d670-cbcb-4fe8-b2f6-5a67b84e8017}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-20-op-2,                             !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Casement Dbl with Trim: 72" x 84" [148138], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {d5337048-9080-4091-86d0-3868d83e2d1d}, !- Handle
  B-101-E-R-21,                           !- Name
  RoofCeiling,                            !- Surface Type
  {923d3df6-e748-4997-a430-0f5928099cd6}, !- Construction Name
  {e12568a3-5e29-487a-b2a1-f92934c706a5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.323487416, 14.3424923208, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.323487416, 21.0249839088, 3.048,      !- X,Y,Z Vertex 2 {m}
  4.7870373144, 21.0249839088, 3.048,     !- X,Y,Z Vertex 3 {m}
  4.7870373144, 21.1887444144, 3.048,     !- X,Y,Z Vertex 4 {m}
  13.1246334408, 21.1887444144, 3.048,    !- X,Y,Z Vertex 5 {m}
  13.1246334408, 18.115344516, 3.048,     !- X,Y,Z Vertex 6 {m}
  14.3438334408, 18.115344516, 3.048,     !- X,Y,Z Vertex 7 {m}
  14.3438334408, 14.3424923208, 3.048,    !- X,Y,Z Vertex 8 {m}
  14.169208644, 14.3424923208, 3.048,     !- X,Y,Z Vertex 9 {m}
  14.169208644, 14.1805673208, 3.048,     !- X,Y,Z Vertex 10 {m}
  4.7870373144, 14.1805673208, 3.048,     !- X,Y,Z Vertex 11 {m}
  4.7870373144, 14.3424923208, 3.048;     !- X,Y,Z Vertex 12 {m}

OS:AdditionalProperties,
  {e2b8270b-c8ff-4da1-b176-16c0e426cde3}, !- Handle
  {d5337048-9080-4091-86d0-3868d83e2d1d}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-21,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Compound Ceiling: 2' x 4' ACT System [393689], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {e905fee8-9edc-4a50-8c31-6c5053b34316}, !- Handle
  N-101-102-I-W-33,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {e12568a3-5e29-487a-b2a1-f92934c706a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73515abf-f83f-43c4-b871-49a3c8e04c4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7870373144, 21.1887444144, 0,         !- X,Y,Z Vertex 1 {m}
  4.7870373144, 21.1887444144, 3.048,     !- X,Y,Z Vertex 2 {m}
  13.1246334408, 21.1887444144, 3.048,    !- X,Y,Z Vertex 3 {m}
  13.1246334408, 21.1887444144, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {615f5d78-72fe-43f9-af6c-85b304c07996}, !- Handle
  {e905fee8-9edc-4a50-8c31-6c5053b34316}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-33,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [141382], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {73515abf-f83f-43c4-b871-49a3c8e04c4a}, !- Handle
  N-101-102-I-W-33 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb0f4231-e22e-41c3-a387-28a86fb24402}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e905fee8-9edc-4a50-8c31-6c5053b34316}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1246334408, 21.1887444144, 0,        !- X,Y,Z Vertex 1 {m}
  13.1246334408, 21.1887444144, 3.048,    !- X,Y,Z Vertex 2 {m}
  4.7870373144, 21.1887444144, 3.048,     !- X,Y,Z Vertex 3 {m}
  4.7870373144, 21.1887444144, 0;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8edff882-5c0a-4705-a786-7e0d3d922a7a}, !- Handle
  {73515abf-f83f-43c4-b871-49a3c8e04c4a}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [141382], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-33,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {cd0b0b18-8168-492b-9ee5-b4f0fe6c8a99}, !- Handle
  N-101-102-I-W-34,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {e12568a3-5e29-487a-b2a1-f92934c706a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6faa191e-bbd2-43c8-bf04-f231f7aac672}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.323487416, 21.0249839088, 0,          !- X,Y,Z Vertex 1 {m}
  4.323487416, 21.0249839088, 3.048,      !- X,Y,Z Vertex 2 {m}
  4.7870373144, 21.0249839088, 3.048,     !- X,Y,Z Vertex 3 {m}
  4.7870373144, 21.0249839088, 0;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b7c3ff38-3fbb-48c4-b275-8bf22d8a3a6d}, !- Handle
  {cd0b0b18-8168-492b-9ee5-b4f0fe6c8a99}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-34,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - Double 5/8" GWB Furring [201008], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {6faa191e-bbd2-43c8-bf04-f231f7aac672}, !- Handle
  N-101-102-I-W-34 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb0f4231-e22e-41c3-a387-28a86fb24402}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd0b0b18-8168-492b-9ee5-b4f0fe6c8a99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7870373144, 21.0249839088, 0,         !- X,Y,Z Vertex 1 {m}
  4.7870373144, 21.0249839088, 3.048,     !- X,Y,Z Vertex 2 {m}
  4.323487416, 21.0249839088, 3.048,      !- X,Y,Z Vertex 3 {m}
  4.323487416, 21.0249839088, 0;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fdee993d-980a-4d38-9b70-f544d7b62131}, !- Handle
  {6faa191e-bbd2-43c8-bf04-f231f7aac672}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - Double 5/8" GWB Furring [201008], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-34,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {bab02caa-67bc-4c51-9e2d-88ba0823fdb7}, !- Handle
  W-101-102-I-W-35,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {e12568a3-5e29-487a-b2a1-f92934c706a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb6ee183-ef7e-426c-9be3-5e12f248a355}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7870373144, 21.0249839088, 0,         !- X,Y,Z Vertex 1 {m}
  4.7870373144, 21.0249839088, 3.048,     !- X,Y,Z Vertex 2 {m}
  4.7870373144, 21.1887444144, 3.048,     !- X,Y,Z Vertex 3 {m}
  4.7870373144, 21.1887444144, 0;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {824bcecf-67d3-429e-9664-b274784ff782}, !- Handle
  {bab02caa-67bc-4c51-9e2d-88ba0823fdb7}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-35,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - Double 5/8" GWB Furring [201028], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {bb6ee183-ef7e-426c-9be3-5e12f248a355}, !- Handle
  W-101-102-I-W-35 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb0f4231-e22e-41c3-a387-28a86fb24402}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bab02caa-67bc-4c51-9e2d-88ba0823fdb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7870373144, 21.1887444144, 0,         !- X,Y,Z Vertex 1 {m}
  4.7870373144, 21.1887444144, 3.048,     !- X,Y,Z Vertex 2 {m}
  4.7870373144, 21.0249839088, 3.048,     !- X,Y,Z Vertex 3 {m}
  4.7870373144, 21.0249839088, 0;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {24dd8c04-4c1b-416b-a714-1c5719cf3c3c}, !- Handle
  {bb6ee183-ef7e-426c-9be3-5e12f248a355}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - Double 5/8" GWB Furring [201028], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-35,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {9120f129-029d-4a53-ba0a-3ca67dee6dd9}, !- Handle
  S-101-110-I-W-36,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {e12568a3-5e29-487a-b2a1-f92934c706a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {770ea4cd-6f9f-4cee-8718-8138d266b5b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7870373144, 14.1805673208, 0,         !- X,Y,Z Vertex 1 {m}
  9.3336605808, 14.1805673208, 0,         !- X,Y,Z Vertex 2 {m}
  9.3336605808, 14.1805673208, 2.7432,    !- X,Y,Z Vertex 3 {m}
  4.7870373144, 14.1805673208, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {580c7088-32f2-4b77-ace8-1a45a8d8b51e}, !- Handle
  {9120f129-029d-4a53-ba0a-3ca67dee6dd9}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-36,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [140302], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {770ea4cd-6f9f-4cee-8718-8138d266b5b4}, !- Handle
  S-101-110-I-W-36 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9325ed11-49b3-45b4-8239-b4e7e00c42b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9120f129-029d-4a53-ba0a-3ca67dee6dd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7870373144, 14.1805673208, 2.7432,    !- X,Y,Z Vertex 1 {m}
  9.3336605808, 14.1805673208, 2.7432,    !- X,Y,Z Vertex 2 {m}
  9.3336605808, 14.1805673208, 0,         !- X,Y,Z Vertex 3 {m}
  4.7870373144, 14.1805673208, 0;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5e755ac3-ea74-4ef0-bd48-3fc688545f53}, !- Handle
  {770ea4cd-6f9f-4cee-8718-8138d266b5b4}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [140302], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-36,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {adcd146c-e901-4a69-bd3a-3c2788b98684}, !- Handle
  N-101-110-I-W-37,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {e12568a3-5e29-487a-b2a1-f92934c706a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {315108d0-bc9e-460b-ac91-75a9cf9766d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.323487416, 14.0186423208, 0,          !- X,Y,Z Vertex 1 {m}
  4.323487416, 14.0186423208, 2.7432,     !- X,Y,Z Vertex 2 {m}
  4.7870373144, 14.0186423208, 2.7432,    !- X,Y,Z Vertex 3 {m}
  4.7870373144, 14.0186423208, 0;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {48eccf6d-fd56-47e8-acbb-9e51665bb7c9}, !- Handle
  {adcd146c-e901-4a69-bd3a-3c2788b98684}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-37,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - Double 5/8" GWB Furring [203408], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {315108d0-bc9e-460b-ac91-75a9cf9766d3}, !- Handle
  N-101-110-I-W-37 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9325ed11-49b3-45b4-8239-b4e7e00c42b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adcd146c-e901-4a69-bd3a-3c2788b98684}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7870373144, 14.0186423208, 0,         !- X,Y,Z Vertex 1 {m}
  4.7870373144, 14.0186423208, 2.7432,    !- X,Y,Z Vertex 2 {m}
  4.323487416, 14.0186423208, 2.7432,     !- X,Y,Z Vertex 3 {m}
  4.323487416, 14.0186423208, 0;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f1e16d62-a006-4b4f-b785-e292f60edb3e}, !- Handle
  {315108d0-bc9e-460b-ac91-75a9cf9766d3}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - Double 5/8" GWB Furring [203408], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-37,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {141cb0c7-aca7-464a-925a-06c32d021ae6}, !- Handle
  W-101-110-I-W-38,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {e12568a3-5e29-487a-b2a1-f92934c706a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab18d767-f3d9-4cc7-9b60-f47ae0f7bd4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7870373144, 14.0186423208, 0,         !- X,Y,Z Vertex 1 {m}
  4.7870373144, 14.0186423208, 2.7432,    !- X,Y,Z Vertex 2 {m}
  4.7870373144, 14.1805673208, 2.7432,    !- X,Y,Z Vertex 3 {m}
  4.7870373144, 14.1805673208, 0;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2a62c7e0-6c3d-42dd-85ac-a32d8430ecfa}, !- Handle
  {141cb0c7-aca7-464a-925a-06c32d021ae6}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-38,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - Double 5/8" GWB Furring [203436], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {ab18d767-f3d9-4cc7-9b60-f47ae0f7bd4e}, !- Handle
  W-101-110-I-W-38 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9325ed11-49b3-45b4-8239-b4e7e00c42b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {141cb0c7-aca7-464a-925a-06c32d021ae6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7870373144, 14.1805673208, 0,         !- X,Y,Z Vertex 1 {m}
  4.7870373144, 14.1805673208, 2.7432,    !- X,Y,Z Vertex 2 {m}
  4.7870373144, 14.0186423208, 2.7432,    !- X,Y,Z Vertex 3 {m}
  4.7870373144, 14.0186423208, 0;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d2e8a8a8-9334-4c00-a0f6-d042980e1fb3}, !- Handle
  {ab18d767-f3d9-4cc7-9b60-f47ae0f7bd4e}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - Double 5/8" GWB Furring [203436], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-38,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {274925f9-8ffe-4b0a-b24e-a573dce3b177}, !- Handle
  S-101-111-I-W-39,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {e12568a3-5e29-487a-b2a1-f92934c706a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a00a15b-ebbc-48ca-9a9a-c12f90fbf59a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.3336605808, 14.1805673208, 0,         !- X,Y,Z Vertex 1 {m}
  14.169208644, 14.1805673208, 0,         !- X,Y,Z Vertex 2 {m}
  14.169208644, 14.1805673208, 2.7432,    !- X,Y,Z Vertex 3 {m}
  9.3336605808, 14.1805673208, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b15e2d49-0fd1-4e2e-b5dc-976c4b884056}, !- Handle
  {274925f9-8ffe-4b0a-b24e-a573dce3b177}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-39,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [140302], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {3a00a15b-ebbc-48ca-9a9a-c12f90fbf59a}, !- Handle
  S-101-111-I-W-39 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d661b16-0d4f-4be7-bc21-cd62cb02275d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {274925f9-8ffe-4b0a-b24e-a573dce3b177}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.3336605808, 14.1805673208, 2.7432,    !- X,Y,Z Vertex 1 {m}
  14.169208644, 14.1805673208, 2.7432,    !- X,Y,Z Vertex 2 {m}
  14.169208644, 14.1805673208, 0,         !- X,Y,Z Vertex 3 {m}
  9.3336605808, 14.1805673208, 0;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {27cdbc80-c7f0-4f46-ade9-640d38c49efc}, !- Handle
  {3a00a15b-ebbc-48ca-9a9a-c12f90fbf59a}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [140302], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-39,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {6dfef99f-62ff-46a4-99e1-9161c9fe0817}, !- Handle
  N-101-111-I-W-40,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {e12568a3-5e29-487a-b2a1-f92934c706a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70bb99be-51ce-48d3-bbeb-8a907568b7a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.169208644, 14.0186423208, 0,         !- X,Y,Z Vertex 1 {m}
  14.169208644, 14.0186423208, 2.7432,    !- X,Y,Z Vertex 2 {m}
  14.3438334408, 14.0186423208, 2.7432,   !- X,Y,Z Vertex 3 {m}
  14.3438334408, 14.0186423208, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f2896787-437b-442e-973a-40eb827c6109}, !- Handle
  {6dfef99f-62ff-46a4-99e1-9161c9fe0817}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-40,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - Double 5/8" GWB Furring [203639], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {70bb99be-51ce-48d3-bbeb-8a907568b7a2}, !- Handle
  N-101-111-I-W-40 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d661b16-0d4f-4be7-bc21-cd62cb02275d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dfef99f-62ff-46a4-99e1-9161c9fe0817}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3438334408, 14.0186423208, 0,        !- X,Y,Z Vertex 1 {m}
  14.3438334408, 14.0186423208, 2.7432,   !- X,Y,Z Vertex 2 {m}
  14.169208644, 14.0186423208, 2.7432,    !- X,Y,Z Vertex 3 {m}
  14.169208644, 14.0186423208, 0;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {008eb8ac-ab43-4c6c-a470-1aae6798bde0}, !- Handle
  {70bb99be-51ce-48d3-bbeb-8a907568b7a2}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - Double 5/8" GWB Furring [203639], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-40,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {aae37542-7a9b-4d59-b0ec-e5c60742424d}, !- Handle
  E-101-111-I-W-41,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {e12568a3-5e29-487a-b2a1-f92934c706a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c142599-3cc1-47c2-86e1-22b2e9ef2105}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.169208644, 14.0186423208, 0,         !- X,Y,Z Vertex 1 {m}
  14.169208644, 14.1805673208, 0,         !- X,Y,Z Vertex 2 {m}
  14.169208644, 14.1805673208, 2.7432,    !- X,Y,Z Vertex 3 {m}
  14.169208644, 14.0186423208, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {233d0016-791d-4531-b612-8e0c4d03258f}, !- Handle
  {aae37542-7a9b-4d59-b0ec-e5c60742424d}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-41,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - Double 5/8" GWB Furring [437287], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {8c142599-3cc1-47c2-86e1-22b2e9ef2105}, !- Handle
  E-101-111-I-W-41 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d661b16-0d4f-4be7-bc21-cd62cb02275d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aae37542-7a9b-4d59-b0ec-e5c60742424d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.169208644, 14.0186423208, 2.7432,    !- X,Y,Z Vertex 1 {m}
  14.169208644, 14.1805673208, 2.7432,    !- X,Y,Z Vertex 2 {m}
  14.169208644, 14.1805673208, 0,         !- X,Y,Z Vertex 3 {m}
  14.169208644, 14.0186423208, 0;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6868839e-3a0b-47cf-a2d5-6fc404f49dd9}, !- Handle
  {8c142599-3cc1-47c2-86e1-22b2e9ef2105}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - Double 5/8" GWB Furring [437287], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-41,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {42da8c88-a06f-4f86-965d-922c326ad5af}, !- Handle
  X-101-113-1-I-O-42,                     !- Name
  RoofCeiling,                            !- Surface Type
  {ac2eb3a6-0aa3-4a89-a4a5-a81f970f176c}, !- Construction Name
  {e12568a3-5e29-487a-b2a1-f92934c706a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f50c2d06-11a2-4b8e-9371-0a65d3e2e732}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.169208644, 14.0186423208, 2.7432,    !- X,Y,Z Vertex 1 {m}
  14.3438334408, 14.0186423208, 2.7432,   !- X,Y,Z Vertex 2 {m}
  14.3438334408, 14.1805673208, 2.7432,   !- X,Y,Z Vertex 3 {m}
  14.169208644, 14.1805673208, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3900f734-a7b3-4a33-b893-f967405e84aa}, !- Handle
  {42da8c88-a06f-4f86-965d-922c326ad5af}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-42,                                  !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {f50c2d06-11a2-4b8e-9371-0a65d3e2e732}, !- Handle
  X-101-113-1-I-O-42 Reversed,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d997b92-0377-4b03-9689-b1bde5fb0f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42da8c88-a06f-4f86-965d-922c326ad5af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.169208644, 14.1805673208, 2.7432,    !- X,Y,Z Vertex 1 {m}
  14.3438334408, 14.1805673208, 2.7432,   !- X,Y,Z Vertex 2 {m}
  14.3438334408, 14.0186423208, 2.7432,   !- X,Y,Z Vertex 3 {m}
  14.169208644, 14.0186423208, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a3a784d6-bc83-4341-91f4-59a1c116fd92}, !- Handle
  {f50c2d06-11a2-4b8e-9371-0a65d3e2e732}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-42,                                  !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Surface,
  {3bcaca13-481b-4546-b077-54641c92b621}, !- Handle
  X-101-113-1-I-O-43,                     !- Name
  RoofCeiling,                            !- Surface Type
  {ac2eb3a6-0aa3-4a89-a4a5-a81f970f176c}, !- Construction Name
  {e12568a3-5e29-487a-b2a1-f92934c706a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6d30c96-38f6-459f-9b50-b9d5427568c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.169208644, 14.1805673208, 2.7432,    !- X,Y,Z Vertex 1 {m}
  14.3438334408, 14.1805673208, 2.7432,   !- X,Y,Z Vertex 2 {m}
  14.3438334408, 14.3424923208, 2.7432,   !- X,Y,Z Vertex 3 {m}
  14.169208644, 14.3424923208, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {77e190a9-0b14-4f26-bed7-4e47f8c334eb}, !- Handle
  {3bcaca13-481b-4546-b077-54641c92b621}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-43,                                  !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {a6d30c96-38f6-459f-9b50-b9d5427568c6}, !- Handle
  X-101-113-1-I-O-43 Reversed,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d997b92-0377-4b03-9689-b1bde5fb0f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bcaca13-481b-4546-b077-54641c92b621}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.169208644, 14.3424923208, 2.7432,    !- X,Y,Z Vertex 1 {m}
  14.3438334408, 14.3424923208, 2.7432,   !- X,Y,Z Vertex 2 {m}
  14.3438334408, 14.1805673208, 2.7432,   !- X,Y,Z Vertex 3 {m}
  14.169208644, 14.1805673208, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b1651352-6e85-463a-be5a-ffa102a9ea6f}, !- Handle
  {a6d30c96-38f6-459f-9b50-b9d5427568c6}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-43,                                  !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Surface,
  {7a0069e7-7fc3-438a-9826-837100c3e337}, !- Handle
  E-101-113-1-I-W-44,                     !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {e12568a3-5e29-487a-b2a1-f92934c706a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {065525c0-2c27-42ad-b52b-d3e7fab2246f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3438334408, 14.3424923208, 0,        !- X,Y,Z Vertex 1 {m}
  14.3438334408, 15.0965547192, 0,        !- X,Y,Z Vertex 2 {m}
  14.3438334408, 15.0965547192, 3.048,    !- X,Y,Z Vertex 3 {m}
  14.3438334408, 14.3424923208, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ee5d3991-4b4b-46ed-badf-52c279d7ddb4}, !- Handle
  {7a0069e7-7fc3-438a-9826-837100c3e337}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-44,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [174037], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {065525c0-2c27-42ad-b52b-d3e7fab2246f}, !- Handle
  E-101-113-1-I-W-44 Reversed,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d997b92-0377-4b03-9689-b1bde5fb0f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a0069e7-7fc3-438a-9826-837100c3e337}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3438334408, 14.3424923208, 3.048,    !- X,Y,Z Vertex 1 {m}
  14.3438334408, 15.0965547192, 3.048,    !- X,Y,Z Vertex 2 {m}
  14.3438334408, 15.0965547192, 0,        !- X,Y,Z Vertex 3 {m}
  14.3438334408, 14.3424923208, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {20628604-2319-4c2d-99a9-c0dcb21f0283}, !- Handle
  {065525c0-2c27-42ad-b52b-d3e7fab2246f}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [174037], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-44,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {dec714c0-5f86-410d-bd62-2f82a1512756}, !- Handle
  N-101-113-1-I-W-45,                     !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {e12568a3-5e29-487a-b2a1-f92934c706a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06986ca8-00a4-4926-ba37-56f4e79b80b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.169208644, 14.0186423208, 0,         !- X,Y,Z Vertex 1 {m}
  14.169208644, 14.0186423208, 2.7432,    !- X,Y,Z Vertex 2 {m}
  14.3438334408, 14.0186423208, 2.7432,   !- X,Y,Z Vertex 3 {m}
  14.3438334408, 14.0186423208, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d16600c8-0d76-4c5c-a313-8b78570615bc}, !- Handle
  {dec714c0-5f86-410d-bd62-2f82a1512756}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-45,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - Double 5/8" GWB Furring [203639], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {06986ca8-00a4-4926-ba37-56f4e79b80b4}, !- Handle
  N-101-113-1-I-W-45 Reversed,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d997b92-0377-4b03-9689-b1bde5fb0f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dec714c0-5f86-410d-bd62-2f82a1512756}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3438334408, 14.0186423208, 0,        !- X,Y,Z Vertex 1 {m}
  14.3438334408, 14.0186423208, 2.7432,   !- X,Y,Z Vertex 2 {m}
  14.169208644, 14.0186423208, 2.7432,    !- X,Y,Z Vertex 3 {m}
  14.169208644, 14.0186423208, 0;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2b61e916-691c-4be0-8bab-1a03e60b0700}, !- Handle
  {06986ca8-00a4-4926-ba37-56f4e79b80b4}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - Double 5/8" GWB Furring [203639], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-45,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {bf74adce-7ce3-4bc6-b2e9-1dbc1aa0f3ee}, !- Handle
  S-101-113-1-I-W-46,                     !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {e12568a3-5e29-487a-b2a1-f92934c706a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9200fb74-49f1-4e4e-9cae-422d18598cba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.169208644, 14.3424923208, 2.7432,    !- X,Y,Z Vertex 1 {m}
  14.3438334408, 14.3424923208, 2.7432,   !- X,Y,Z Vertex 2 {m}
  14.3438334408, 14.3424923208, 3.048,    !- X,Y,Z Vertex 3 {m}
  14.169208644, 14.3424923208, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {642cde45-c803-4a77-bce6-439e2288f565}, !- Handle
  {bf74adce-7ce3-4bc6-b2e9-1dbc1aa0f3ee}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-46,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - Double 5/8" GWB Furring [203691], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {9200fb74-49f1-4e4e-9cae-422d18598cba}, !- Handle
  S-101-113-1-I-W-46 Reversed,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d997b92-0377-4b03-9689-b1bde5fb0f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf74adce-7ce3-4bc6-b2e9-1dbc1aa0f3ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.169208644, 14.3424923208, 3.048,     !- X,Y,Z Vertex 1 {m}
  14.3438334408, 14.3424923208, 3.048,    !- X,Y,Z Vertex 2 {m}
  14.3438334408, 14.3424923208, 2.7432,   !- X,Y,Z Vertex 3 {m}
  14.169208644, 14.3424923208, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {522cf6c5-1c42-494c-b2af-b4e6ec635e01}, !- Handle
  {9200fb74-49f1-4e4e-9cae-422d18598cba}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - Double 5/8" GWB Furring [203691], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-46,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {14d1ee37-8c57-4267-bb0e-683b85000027}, !- Handle
  B-101-113-1-I-F-47,                     !- Name
  Floor,                                  !- Surface Type
  {9cf24bba-0511-4720-8056-4a4367b7d01a}, !- Construction Name
  {e12568a3-5e29-487a-b2a1-f92934c706a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07fbbf85-469a-4573-9f83-70d366ec8189}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.169208644, 14.0186423208, 0,         !- X,Y,Z Vertex 1 {m}
  14.169208644, 14.1805673208, 0,         !- X,Y,Z Vertex 2 {m}
  14.3438334408, 14.1805673208, 0,        !- X,Y,Z Vertex 3 {m}
  14.3438334408, 14.0186423208, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {db35971e-845f-4e2f-8fd0-ce58c27471aa}, !- Handle
  {14d1ee37-8c57-4267-bb0e-683b85000027}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-47,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Floor: Concrete Floor Slab [255060],    !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {07fbbf85-469a-4573-9f83-70d366ec8189}, !- Handle
  B-101-113-1-I-F-47 Reversed,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d997b92-0377-4b03-9689-b1bde5fb0f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14d1ee37-8c57-4267-bb0e-683b85000027}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3438334408, 14.0186423208, 0,        !- X,Y,Z Vertex 1 {m}
  14.3438334408, 14.1805673208, 0,        !- X,Y,Z Vertex 2 {m}
  14.169208644, 14.1805673208, 0,         !- X,Y,Z Vertex 3 {m}
  14.169208644, 14.0186423208, 0;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bb0e5fd3-05e6-4029-8a48-41528b4d263b}, !- Handle
  {07fbbf85-469a-4573-9f83-70d366ec8189}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor: Concrete Floor Slab [255060],    !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-47,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {2b1dc3db-67c3-4eec-8850-a3d5a7b4ed3d}, !- Handle
  E-101-113-1-I-W-48,                     !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {e12568a3-5e29-487a-b2a1-f92934c706a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55e015cb-c69c-47dd-b751-4d75899551e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.169208644, 14.0186423208, 0,         !- X,Y,Z Vertex 1 {m}
  14.169208644, 14.1805673208, 0,         !- X,Y,Z Vertex 2 {m}
  14.169208644, 14.1805673208, 2.7432,    !- X,Y,Z Vertex 3 {m}
  14.169208644, 14.0186423208, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b70734d8-2be7-421d-9a90-6c440f9ec1d6}, !- Handle
  {2b1dc3db-67c3-4eec-8850-a3d5a7b4ed3d}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-48,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - Double 5/8" GWB Furring [437287], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {55e015cb-c69c-47dd-b751-4d75899551e8}, !- Handle
  E-101-113-1-I-W-48 Reversed,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d997b92-0377-4b03-9689-b1bde5fb0f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b1dc3db-67c3-4eec-8850-a3d5a7b4ed3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.169208644, 14.0186423208, 2.7432,    !- X,Y,Z Vertex 1 {m}
  14.169208644, 14.1805673208, 2.7432,    !- X,Y,Z Vertex 2 {m}
  14.169208644, 14.1805673208, 0,         !- X,Y,Z Vertex 3 {m}
  14.169208644, 14.0186423208, 0;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {14dde180-a637-4430-b616-d625f2e65f6b}, !- Handle
  {55e015cb-c69c-47dd-b751-4d75899551e8}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - Double 5/8" GWB Furring [437287], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-48,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {494585d8-ac1a-4968-a609-abd83b0516b6}, !- Handle
  E-101-113-1-I-W-49,                     !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {e12568a3-5e29-487a-b2a1-f92934c706a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d40b898a-1412-49af-9979-a7c0a3e2779b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.169208644, 14.1805673208, 2.7432,    !- X,Y,Z Vertex 1 {m}
  14.169208644, 14.3424923208, 2.7432,    !- X,Y,Z Vertex 2 {m}
  14.169208644, 14.3424923208, 3.048,     !- X,Y,Z Vertex 3 {m}
  14.169208644, 14.1805673208, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fabec036-2dc2-4109-8106-36fd55b0386b}, !- Handle
  {494585d8-ac1a-4968-a609-abd83b0516b6}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-49,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - Double 5/8" GWB Furring [437287], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {d40b898a-1412-49af-9979-a7c0a3e2779b}, !- Handle
  E-101-113-1-I-W-49 Reversed,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d997b92-0377-4b03-9689-b1bde5fb0f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {494585d8-ac1a-4968-a609-abd83b0516b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.169208644, 14.1805673208, 3.048,     !- X,Y,Z Vertex 1 {m}
  14.169208644, 14.3424923208, 3.048,     !- X,Y,Z Vertex 2 {m}
  14.169208644, 14.3424923208, 2.7432,    !- X,Y,Z Vertex 3 {m}
  14.169208644, 14.1805673208, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7cdb9f18-e255-4478-9da0-b32cc2397992}, !- Handle
  {d40b898a-1412-49af-9979-a7c0a3e2779b}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - Double 5/8" GWB Furring [437287], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-49,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {6b101681-78cd-409b-a845-48e6625d1c29}, !- Handle
  E-101-114-I-W-50,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {e12568a3-5e29-487a-b2a1-f92934c706a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1fa2ad1-25b6-4b26-9f87-3ec71cd23848}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1246334408, 19.791744516, 0,         !- X,Y,Z Vertex 1 {m}
  13.1246334408, 21.1887444144, 0,        !- X,Y,Z Vertex 2 {m}
  13.1246334408, 21.1887444144, 2.7432,   !- X,Y,Z Vertex 3 {m}
  13.1246334408, 19.791744516, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {efe621e3-7f5d-41d4-8d50-895689249635}, !- Handle
  {6b101681-78cd-409b-a845-48e6625d1c29}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-50,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [173731], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:SubSurface,
  {a51de12f-b724-43e7-ba6b-560ac92519ab}, !- Handle
  E-101-114-I-W-50-D-1,                   !- Name
  Door,                                   !- Sub Surface Type
  {157e1ca2-ee0d-4618-a23a-7623a0e334e4}, !- Construction Name
  {6b101681-78cd-409b-a845-48e6625d1c29}, !- Surface Name
  {afbb503d-6902-48ec-9df5-8453803e346e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1246334408, 20.0711446176, 0,        !- X,Y,Z Vertex 1 {m}
  13.1246334408, 20.9855446176, 0,        !- X,Y,Z Vertex 2 {m}
  13.1246334408, 20.9855446176, 2.1336,   !- X,Y,Z Vertex 3 {m}
  13.1246334408, 20.0711446176, 2.1336;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {27a487f0-df3b-40ef-9db7-439f3a6b2a3e}, !- Handle
  {a51de12f-b724-43e7-ba6b-560ac92519ab}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-50-op-1,                             !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Single-Flush: 36" x 84" [174125],       !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {f1fa2ad1-25b6-4b26-9f87-3ec71cd23848}, !- Handle
  E-101-114-I-W-50 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cef11f7-9e60-4e31-bc72-e124cb9b56c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b101681-78cd-409b-a845-48e6625d1c29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1246334408, 19.791744516, 2.7432,    !- X,Y,Z Vertex 1 {m}
  13.1246334408, 21.1887444144, 2.7432,   !- X,Y,Z Vertex 2 {m}
  13.1246334408, 21.1887444144, 0,        !- X,Y,Z Vertex 3 {m}
  13.1246334408, 19.791744516, 0;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {afbb503d-6902-48ec-9df5-8453803e346e}, !- Handle
  E-101-114-I-W-50-D-1 Reversed,          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f1fa2ad1-25b6-4b26-9f87-3ec71cd23848}, !- Surface Name
  {a51de12f-b724-43e7-ba6b-560ac92519ab}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1246334408, 20.0711446176, 2.1336,   !- X,Y,Z Vertex 1 {m}
  13.1246334408, 20.9855446176, 2.1336,   !- X,Y,Z Vertex 2 {m}
  13.1246334408, 20.9855446176, 0,        !- X,Y,Z Vertex 3 {m}
  13.1246334408, 20.0711446176, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fb581943-8c7b-4ede-a68f-db73b1115b83}, !- Handle
  {f1fa2ad1-25b6-4b26-9f87-3ec71cd23848}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [173731], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-50,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:AdditionalProperties,
  {35616ca0-bf40-402f-b581-b9a540772665}, !- Handle
  {afbb503d-6902-48ec-9df5-8453803e346e}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Single-Flush: 36" x 84" [174125],       !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-50-op-1,                             !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {461d2fc3-7e79-4ad8-a2ed-75764e74a790}, !- Handle
  E-101-114-I-W-51,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {e12568a3-5e29-487a-b2a1-f92934c706a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b826a9f5-b3e2-4fdd-986b-2cd1f647d203}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3438334408, 15.0965547192, 0,        !- X,Y,Z Vertex 1 {m}
  14.3438334408, 18.115344516, 0,         !- X,Y,Z Vertex 2 {m}
  14.3438334408, 18.115344516, 2.7432,    !- X,Y,Z Vertex 3 {m}
  14.3438334408, 15.0965547192, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {077f7ff6-3ac1-4844-ae19-3c6b94574b5b}, !- Handle
  {461d2fc3-7e79-4ad8-a2ed-75764e74a790}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-51,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [174037], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {b826a9f5-b3e2-4fdd-986b-2cd1f647d203}, !- Handle
  E-101-114-I-W-51 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cef11f7-9e60-4e31-bc72-e124cb9b56c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {461d2fc3-7e79-4ad8-a2ed-75764e74a790}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3438334408, 15.0965547192, 2.7432,   !- X,Y,Z Vertex 1 {m}
  14.3438334408, 18.115344516, 2.7432,    !- X,Y,Z Vertex 2 {m}
  14.3438334408, 18.115344516, 0,         !- X,Y,Z Vertex 3 {m}
  14.3438334408, 15.0965547192, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {70037582-5a52-4df0-9a17-82943399b78c}, !- Handle
  {b826a9f5-b3e2-4fdd-986b-2cd1f647d203}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [174037], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-51,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {14efd93d-1425-46eb-8796-3e1ae92f3aef}, !- Handle
  E-101-118-I-W-52,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {e12568a3-5e29-487a-b2a1-f92934c706a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f84e538-8771-48fd-91a0-3d30c10a3957}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1246334408, 19.7139571176, 0,        !- X,Y,Z Vertex 1 {m}
  13.1246334408, 19.791744516, 0,         !- X,Y,Z Vertex 2 {m}
  13.1246334408, 19.791744516, 2.7432,    !- X,Y,Z Vertex 3 {m}
  13.1246334408, 19.7139571176, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6e590660-088a-4c57-a7b3-18653077e3ae}, !- Handle
  {14efd93d-1425-46eb-8796-3e1ae92f3aef}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-52,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [173731], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {0f84e538-8771-48fd-91a0-3d30c10a3957}, !- Handle
  E-101-118-I-W-52 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1faeb25-b436-4938-99f8-3724e08e256c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14efd93d-1425-46eb-8796-3e1ae92f3aef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1246334408, 19.7139571176, 2.7432,   !- X,Y,Z Vertex 1 {m}
  13.1246334408, 19.791744516, 2.7432,    !- X,Y,Z Vertex 2 {m}
  13.1246334408, 19.791744516, 0,         !- X,Y,Z Vertex 3 {m}
  13.1246334408, 19.7139571176, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4e0ecfe6-1f5d-4e26-adc2-f149d1689d96}, !- Handle
  {0f84e538-8771-48fd-91a0-3d30c10a3957}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [173731], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-52,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {e6180733-1697-48df-a016-108f6ade78f3}, !- Handle
  N-101-118-I-W-53,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {e12568a3-5e29-487a-b2a1-f92934c706a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c54d4531-281c-455d-b309-8c5e952f08c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1246334408, 18.115344516, 0,         !- X,Y,Z Vertex 1 {m}
  13.1246334408, 18.115344516, 2.7432,    !- X,Y,Z Vertex 2 {m}
  14.3438334408, 18.115344516, 2.7432,    !- X,Y,Z Vertex 3 {m}
  14.3438334408, 18.115344516, 0;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b51f63b9-d8ed-4a03-a772-b4b7028f64db}, !- Handle
  {e6180733-1697-48df-a016-108f6ade78f3}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-53,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [246953], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {c54d4531-281c-455d-b309-8c5e952f08c0}, !- Handle
  N-101-118-I-W-53 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1faeb25-b436-4938-99f8-3724e08e256c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6180733-1697-48df-a016-108f6ade78f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3438334408, 18.115344516, 0,         !- X,Y,Z Vertex 1 {m}
  14.3438334408, 18.115344516, 2.7432,    !- X,Y,Z Vertex 2 {m}
  13.1246334408, 18.115344516, 2.7432,    !- X,Y,Z Vertex 3 {m}
  13.1246334408, 18.115344516, 0;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3acdf5c1-9eb2-4963-a4db-05d576ea143c}, !- Handle
  {c54d4531-281c-455d-b309-8c5e952f08c0}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [246953], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-53,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {4db797b4-f381-4623-975e-917bcf7e95b1}, !- Handle
  E-101-118-I-W-54,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {e12568a3-5e29-487a-b2a1-f92934c706a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf48d12f-d795-4f88-8cba-f77f9ea293c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1246334408, 18.115344516, 0,         !- X,Y,Z Vertex 1 {m}
  13.1246334408, 19.7139571176, 0,        !- X,Y,Z Vertex 2 {m}
  13.1246334408, 19.7139571176, 2.7432,   !- X,Y,Z Vertex 3 {m}
  13.1246334408, 18.115344516, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {686012ac-156f-46f5-aebb-919e27c6e785}, !- Handle
  {4db797b4-f381-4623-975e-917bcf7e95b1}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-54,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [455863], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:SubSurface,
  {60405891-fdac-4646-b33d-80f6a70b513f}, !- Handle
  E-101-118-I-W-54-D-1,                   !- Name
  Door,                                   !- Sub Surface Type
  {157e1ca2-ee0d-4618-a23a-7623a0e334e4}, !- Construction Name
  {4db797b4-f381-4623-975e-917bcf7e95b1}, !- Surface Name
  {b11607d5-9c37-4bc5-b900-36a79091bbcf}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1246334408, 18.496344516, 0,         !- X,Y,Z Vertex 1 {m}
  13.1246334408, 19.410744516, 0,         !- X,Y,Z Vertex 2 {m}
  13.1246334408, 19.410744516, 2.1336,    !- X,Y,Z Vertex 3 {m}
  13.1246334408, 18.496344516, 2.1336;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e5583e26-9de4-4b18-8b94-e7a183ca6d43}, !- Handle
  {60405891-fdac-4646-b33d-80f6a70b513f}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-54-op-1,                             !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Single-Flush: 36" x 84" [234763],       !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {bf48d12f-d795-4f88-8cba-f77f9ea293c6}, !- Handle
  E-101-118-I-W-54 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1faeb25-b436-4938-99f8-3724e08e256c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4db797b4-f381-4623-975e-917bcf7e95b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1246334408, 18.115344516, 2.7432,    !- X,Y,Z Vertex 1 {m}
  13.1246334408, 19.7139571176, 2.7432,   !- X,Y,Z Vertex 2 {m}
  13.1246334408, 19.7139571176, 0,        !- X,Y,Z Vertex 3 {m}
  13.1246334408, 18.115344516, 0;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b11607d5-9c37-4bc5-b900-36a79091bbcf}, !- Handle
  E-101-118-I-W-54-D-1 Reversed,          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {bf48d12f-d795-4f88-8cba-f77f9ea293c6}, !- Surface Name
  {60405891-fdac-4646-b33d-80f6a70b513f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1246334408, 18.496344516, 2.1336,    !- X,Y,Z Vertex 1 {m}
  13.1246334408, 19.410744516, 2.1336,    !- X,Y,Z Vertex 2 {m}
  13.1246334408, 19.410744516, 0,         !- X,Y,Z Vertex 3 {m}
  13.1246334408, 18.496344516, 0;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {57537670-255f-431e-ad41-7b00e17b58f6}, !- Handle
  {bf48d12f-d795-4f88-8cba-f77f9ea293c6}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [455863], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-54,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:AdditionalProperties,
  {4620191d-1f9c-4852-b27b-df99450449af}, !- Handle
  {b11607d5-9c37-4bc5-b900-36a79091bbcf}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Single-Flush: 36" x 84" [234763],       !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-54-op-1,                             !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {68082d7d-fd71-4724-bdf1-ca2a434bfaf7}, !- Handle
  W-102-E-W-55,                           !- Name
  Wall,                                   !- Surface Type
  {5a5c56fb-d4fc-4ab4-80d1-6caa0698ec2b}, !- Construction Name
  {eb0f4231-e22e-41c3-a387-28a86fb24402}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.323487416, 21.0249839088, 0,          !- X,Y,Z Vertex 1 {m}
  4.323487416, 21.0249839088, 3.048,      !- X,Y,Z Vertex 2 {m}
  4.323487416, 28.955597664, 3.048,       !- X,Y,Z Vertex 3 {m}
  4.323487416, 28.955597664, 0;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bd7ec8e2-4299-44d6-9c61-045c09cd5bc4}, !- Handle
  {68082d7d-fd71-4724-bdf1-ca2a434bfaf7}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-55,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Exterior - Brick + 1-1/2 air space + 8 CMU + 5/8gb [138598], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:SubSurface,
  {48bff5a0-9d2b-4f91-ba14-6ea1ee733c79}, !- Handle
  W-102-E-W-55-W-1,                       !- Name
  OperableWindow,                         !- Sub Surface Type
  {9d1798e9-3cf1-4f76-bcfd-2982e8b7d894}, !- Construction Name
  {68082d7d-fd71-4724-bdf1-ca2a434bfaf7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.323487416, 26.564822664, 0.5080001016, !- X,Y,Z Vertex 1 {m}
  4.323487416, 26.564822664, 2.5399998984, !- X,Y,Z Vertex 2 {m}
  4.323487416, 28.1904225624, 2.5399998984, !- X,Y,Z Vertex 3 {m}
  4.323487416, 28.1904225624, 0.5080001016; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a72759af-f50a-47d7-bad8-401fc127b7bf}, !- Handle
  {48bff5a0-9d2b-4f91-ba14-6ea1ee733c79}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-55-op-1,                             !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Casement Dbl with Trim: 72" x 84" [148060], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:SubSurface,
  {59dae67f-0c91-480e-bac4-36ddfa294a7e}, !- Handle
  W-102-E-W-55-W-2,                       !- Name
  OperableWindow,                         !- Sub Surface Type
  {9d1798e9-3cf1-4f76-bcfd-2982e8b7d894}, !- Construction Name
  {68082d7d-fd71-4724-bdf1-ca2a434bfaf7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.323487416, 22.949050368, 0.5080001016, !- X,Y,Z Vertex 1 {m}
  4.323487416, 22.949050368, 2.5399998984, !- X,Y,Z Vertex 2 {m}
  4.323487416, 24.5746502664, 2.5399998984, !- X,Y,Z Vertex 3 {m}
  4.323487416, 24.5746502664, 0.5080001016; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {157978f5-528d-4116-8336-d26757a54725}, !- Handle
  {59dae67f-0c91-480e-bac4-36ddfa294a7e}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-55-op-2,                             !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Casement Dbl with Trim: 72" x 84" [148077], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {efe2375a-aefb-4382-92c6-cd59787efe8b}, !- Handle
  B-102-E-R-56,                           !- Name
  RoofCeiling,                            !- Surface Type
  {923d3df6-e748-4997-a430-0f5928099cd6}, !- Construction Name
  {eb0f4231-e22e-41c3-a387-28a86fb24402}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.323487416, 21.0249839088, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.323487416, 28.955597664, 3.048,       !- X,Y,Z Vertex 2 {m}
  4.7870373144, 28.955597664, 3.048,      !- X,Y,Z Vertex 3 {m}
  4.7870373144, 29.4350224608, 3.048,     !- X,Y,Z Vertex 4 {m}
  13.1246334408, 29.4350224608, 3.048,    !- X,Y,Z Vertex 5 {m}
  13.1246334408, 25.6472475624, 3.048,    !- X,Y,Z Vertex 6 {m}
  14.3438334408, 25.6472475624, 3.048,    !- X,Y,Z Vertex 7 {m}
  14.3438334408, 22.7381446176, 3.048,    !- X,Y,Z Vertex 8 {m}
  13.1246334408, 22.7381446176, 3.048,    !- X,Y,Z Vertex 9 {m}
  13.1246334408, 21.1887444144, 3.048,    !- X,Y,Z Vertex 10 {m}
  4.7870373144, 21.1887444144, 3.048,     !- X,Y,Z Vertex 11 {m}
  4.7870373144, 21.0249839088, 3.048;     !- X,Y,Z Vertex 12 {m}

OS:AdditionalProperties,
  {ed7429f9-91d6-450d-b5dc-3771439a277e}, !- Handle
  {efe2375a-aefb-4382-92c6-cd59787efe8b}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-56,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Compound Ceiling: 2' x 4' ACT System [393673], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {a5ad15d7-2083-4a5b-ae9e-dcf203125fb4}, !- Handle
  E-102-105-I-W-66,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {eb0f4231-e22e-41c3-a387-28a86fb24402}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8ca0a68-71b7-43d9-9b42-071436255f33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1246334408, 27.3157099608, 0,        !- X,Y,Z Vertex 1 {m}
  13.1246334408, 28.9095600624, 0,        !- X,Y,Z Vertex 2 {m}
  13.1246334408, 28.9095600624, 2.7432,   !- X,Y,Z Vertex 3 {m}
  13.1246334408, 27.3157099608, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {21ab3240-ee0c-498c-a048-6bc6471d6725}, !- Handle
  {a5ad15d7-2083-4a5b-ae9e-dcf203125fb4}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-66,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [455570], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {d8ca0a68-71b7-43d9-9b42-071436255f33}, !- Handle
  E-102-105-I-W-66 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1e5ee5f-ed8e-4273-ad80-11bf205b18ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5ad15d7-2083-4a5b-ae9e-dcf203125fb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1246334408, 27.3157099608, 2.7432,   !- X,Y,Z Vertex 1 {m}
  13.1246334408, 28.9095600624, 2.7432,   !- X,Y,Z Vertex 2 {m}
  13.1246334408, 28.9095600624, 0,        !- X,Y,Z Vertex 3 {m}
  13.1246334408, 27.3157099608, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {be4deb84-9713-4cbe-ad4f-ed4056e235d4}, !- Handle
  {d8ca0a68-71b7-43d9-9b42-071436255f33}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [455570], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-66,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {90eea3b7-989f-4d35-8d59-4f7a3a8edd3a}, !- Handle
  E-102-114-I-W-67,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {eb0f4231-e22e-41c3-a387-28a86fb24402}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a1bf856-dd37-49f8-aa03-ada44767f1f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3438334408, 22.7381446176, 0,        !- X,Y,Z Vertex 1 {m}
  14.3438334408, 25.6472475624, 0,        !- X,Y,Z Vertex 2 {m}
  14.3438334408, 25.6472475624, 2.7432,   !- X,Y,Z Vertex 3 {m}
  14.3438334408, 22.7381446176, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b9aa413d-68fb-4535-b899-3f9280b2302e}, !- Handle
  {90eea3b7-989f-4d35-8d59-4f7a3a8edd3a}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-67,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [139521], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {7a1bf856-dd37-49f8-aa03-ada44767f1f2}, !- Handle
  E-102-114-I-W-67 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cef11f7-9e60-4e31-bc72-e124cb9b56c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90eea3b7-989f-4d35-8d59-4f7a3a8edd3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3438334408, 22.7381446176, 2.7432,   !- X,Y,Z Vertex 1 {m}
  14.3438334408, 25.6472475624, 2.7432,   !- X,Y,Z Vertex 2 {m}
  14.3438334408, 25.6472475624, 0,        !- X,Y,Z Vertex 3 {m}
  14.3438334408, 22.7381446176, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d68c7892-9ad2-43d3-94b0-44ae432e4d8a}, !- Handle
  {7a1bf856-dd37-49f8-aa03-ada44767f1f2}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [139521], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-67,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {bedc394c-f489-49d2-81cd-ecbb86b7aab1}, !- Handle
  S-102-114-I-W-68,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {eb0f4231-e22e-41c3-a387-28a86fb24402}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92e9c420-9deb-478a-821d-404a5f6d4856}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1246334408, 22.7381446176, 0,        !- X,Y,Z Vertex 1 {m}
  14.3438334408, 22.7381446176, 0,        !- X,Y,Z Vertex 2 {m}
  14.3438334408, 22.7381446176, 2.7432,   !- X,Y,Z Vertex 3 {m}
  13.1246334408, 22.7381446176, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4ae1ffc6-3975-410c-9382-d7c4c3e7b757}, !- Handle
  {bedc394c-f489-49d2-81cd-ecbb86b7aab1}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-68,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [173686], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {92e9c420-9deb-478a-821d-404a5f6d4856}, !- Handle
  S-102-114-I-W-68 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cef11f7-9e60-4e31-bc72-e124cb9b56c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bedc394c-f489-49d2-81cd-ecbb86b7aab1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1246334408, 22.7381446176, 2.7432,   !- X,Y,Z Vertex 1 {m}
  14.3438334408, 22.7381446176, 2.7432,   !- X,Y,Z Vertex 2 {m}
  14.3438334408, 22.7381446176, 0,        !- X,Y,Z Vertex 3 {m}
  13.1246334408, 22.7381446176, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7ebd2c68-b81f-47a4-aab4-5ddd3fe85ee8}, !- Handle
  {92e9c420-9deb-478a-821d-404a5f6d4856}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [173686], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-68,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {00d4dc8b-0c2d-4fa1-a713-d92b8744266a}, !- Handle
  E-102-114-I-W-69,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {eb0f4231-e22e-41c3-a387-28a86fb24402}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5a55215-4135-41cf-b19e-48c0cd29d1da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1246334408, 21.1887444144, 0,        !- X,Y,Z Vertex 1 {m}
  13.1246334408, 22.7381446176, 0,        !- X,Y,Z Vertex 2 {m}
  13.1246334408, 22.7381446176, 2.7432,   !- X,Y,Z Vertex 3 {m}
  13.1246334408, 21.1887444144, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d2d916d6-7733-4ffd-8fde-07a2f5a3f15a}, !- Handle
  {00d4dc8b-0c2d-4fa1-a713-d92b8744266a}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-69,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [173731], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:SubSurface,
  {16271edc-5e8e-4e3a-a9d4-2d5cf594a736}, !- Handle
  E-102-114-I-W-69-D-1,                   !- Name
  Door,                                   !- Sub Surface Type
  {157e1ca2-ee0d-4618-a23a-7623a0e334e4}, !- Construction Name
  {00d4dc8b-0c2d-4fa1-a713-d92b8744266a}, !- Surface Name
  {3a5c6f26-1ffc-4cab-b121-ed20c5675208}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1246334408, 21.544344516, 0,         !- X,Y,Z Vertex 1 {m}
  13.1246334408, 22.458744516, 0,         !- X,Y,Z Vertex 2 {m}
  13.1246334408, 22.458744516, 2.1336,    !- X,Y,Z Vertex 3 {m}
  13.1246334408, 21.544344516, 2.1336;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b6b37b40-eb6f-47cd-94d3-230ce907480f}, !- Handle
  {16271edc-5e8e-4e3a-a9d4-2d5cf594a736}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-69-op-1,                             !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Single-Flush: 36" x 84" [174083],       !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {d5a55215-4135-41cf-b19e-48c0cd29d1da}, !- Handle
  E-102-114-I-W-69 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cef11f7-9e60-4e31-bc72-e124cb9b56c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00d4dc8b-0c2d-4fa1-a713-d92b8744266a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1246334408, 21.1887444144, 2.7432,   !- X,Y,Z Vertex 1 {m}
  13.1246334408, 22.7381446176, 2.7432,   !- X,Y,Z Vertex 2 {m}
  13.1246334408, 22.7381446176, 0,        !- X,Y,Z Vertex 3 {m}
  13.1246334408, 21.1887444144, 0;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a5c6f26-1ffc-4cab-b121-ed20c5675208}, !- Handle
  E-102-114-I-W-69-D-1 Reversed,          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d5a55215-4135-41cf-b19e-48c0cd29d1da}, !- Surface Name
  {16271edc-5e8e-4e3a-a9d4-2d5cf594a736}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1246334408, 21.544344516, 2.1336,    !- X,Y,Z Vertex 1 {m}
  13.1246334408, 22.458744516, 2.1336,    !- X,Y,Z Vertex 2 {m}
  13.1246334408, 22.458744516, 0,         !- X,Y,Z Vertex 3 {m}
  13.1246334408, 21.544344516, 0;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b43619d0-b9ba-4103-b423-a571bba7d05a}, !- Handle
  {d5a55215-4135-41cf-b19e-48c0cd29d1da}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [173731], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-69,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:AdditionalProperties,
  {06c3b108-9be7-4cb7-998d-83e954093d7b}, !- Handle
  {3a5c6f26-1ffc-4cab-b121-ed20c5675208}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Single-Flush: 36" x 84" [174083],       !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-69-op-1,                             !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {cb50bfca-27ef-4c6a-9b81-f21d8b5b311d}, !- Handle
  N-102-115-I-W-70,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {eb0f4231-e22e-41c3-a387-28a86fb24402}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {052d8b39-6366-40c5-90e3-c73d22f3d6f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7870373144, 29.4350224608, 0,         !- X,Y,Z Vertex 1 {m}
  4.7870373144, 29.4350224608, 3.048,     !- X,Y,Z Vertex 2 {m}
  11.0227835424, 29.4350224608, 3.048,    !- X,Y,Z Vertex 3 {m}
  11.0227835424, 29.4350224608, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a9418de2-3a16-44b7-b47d-c8ff4920361e}, !- Handle
  {cb50bfca-27ef-4c6a-9b81-f21d8b5b311d}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-70,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Exterior - Brick + 1-1/2 air space + 8 CMU + 5/8gb [361278], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {052d8b39-6366-40c5-90e3-c73d22f3d6f4}, !- Handle
  N-102-115-I-W-70 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e075c9a-7345-408b-ade1-948aa54feb54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb50bfca-27ef-4c6a-9b81-f21d8b5b311d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.0227835424, 29.4350224608, 0,        !- X,Y,Z Vertex 1 {m}
  11.0227835424, 29.4350224608, 3.048,    !- X,Y,Z Vertex 2 {m}
  4.7870373144, 29.4350224608, 3.048,     !- X,Y,Z Vertex 3 {m}
  4.7870373144, 29.4350224608, 0;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {219fd1c1-afa0-4b6c-bb2f-38efc2163f89}, !- Handle
  {052d8b39-6366-40c5-90e3-c73d22f3d6f4}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Exterior - Brick + 1-1/2 air space + 8 CMU + 5/8gb [361278], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-70,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {cb3a4f2d-de83-4087-aef6-2d2925d83b88}, !- Handle
  N-102-116-I-W-71,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {eb0f4231-e22e-41c3-a387-28a86fb24402}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f367cfb-6964-4e0e-b610-a0d0ca36cf44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.0227835424, 29.4350224608, 0,        !- X,Y,Z Vertex 1 {m}
  11.0227835424, 29.4350224608, 3.048,    !- X,Y,Z Vertex 2 {m}
  13.1246334408, 29.4350224608, 3.048,    !- X,Y,Z Vertex 3 {m}
  13.1246334408, 29.4350224608, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cb865dee-b56c-44f9-859a-7246b3fb953d}, !- Handle
  {cb3a4f2d-de83-4087-aef6-2d2925d83b88}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-71,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Exterior - Brick + 1-1/2 air space + 8 CMU + 5/8gb [361278], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {9f367cfb-6964-4e0e-b610-a0d0ca36cf44}, !- Handle
  N-102-116-I-W-71 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1675987-b199-4e69-8acd-84d5998845cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb3a4f2d-de83-4087-aef6-2d2925d83b88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1246334408, 29.4350224608, 0,        !- X,Y,Z Vertex 1 {m}
  13.1246334408, 29.4350224608, 3.048,    !- X,Y,Z Vertex 2 {m}
  11.0227835424, 29.4350224608, 3.048,    !- X,Y,Z Vertex 3 {m}
  11.0227835424, 29.4350224608, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {184fe5b5-73b4-4d46-bb11-e285a64a160e}, !- Handle
  {9f367cfb-6964-4e0e-b610-a0d0ca36cf44}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Exterior - Brick + 1-1/2 air space + 8 CMU + 5/8gb [361278], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-71,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {309686e8-ae33-40ad-bc6a-1b2d75ffc646}, !- Handle
  N-102-117-I-W-72,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {eb0f4231-e22e-41c3-a387-28a86fb24402}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d2b18bc-f956-4eb8-ab32-f7e5e1558b99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1246334408, 25.6472475624, 0,        !- X,Y,Z Vertex 1 {m}
  13.1246334408, 25.6472475624, 2.7432,   !- X,Y,Z Vertex 2 {m}
  14.3438334408, 25.6472475624, 2.7432,   !- X,Y,Z Vertex 3 {m}
  14.3438334408, 25.6472475624, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {00e1f3f0-3a02-448b-937b-e667b18855cd}, !- Handle
  {309686e8-ae33-40ad-bc6a-1b2d75ffc646}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-72,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [248625], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {5d2b18bc-f956-4eb8-ab32-f7e5e1558b99}, !- Handle
  N-102-117-I-W-72 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5c94328-d23e-453d-8026-4d11ba3f0421}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {309686e8-ae33-40ad-bc6a-1b2d75ffc646}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3438334408, 25.6472475624, 0,        !- X,Y,Z Vertex 1 {m}
  14.3438334408, 25.6472475624, 2.7432,   !- X,Y,Z Vertex 2 {m}
  13.1246334408, 25.6472475624, 2.7432,   !- X,Y,Z Vertex 3 {m}
  13.1246334408, 25.6472475624, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f2d247fb-6ce7-4ee4-b093-55b9ce9bfc20}, !- Handle
  {5d2b18bc-f956-4eb8-ab32-f7e5e1558b99}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [248625], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-72,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {ac4fd1d8-ceb8-4718-856e-2c63498d1b64}, !- Handle
  E-102-117-I-W-73,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {eb0f4231-e22e-41c3-a387-28a86fb24402}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc776a82-eb08-4cae-93d0-fc1b80b6115f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1246334408, 25.6472475624, 0,        !- X,Y,Z Vertex 1 {m}
  13.1246334408, 27.3157099608, 0,        !- X,Y,Z Vertex 2 {m}
  13.1246334408, 27.3157099608, 2.7432,   !- X,Y,Z Vertex 3 {m}
  13.1246334408, 25.6472475624, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {280a5b43-d7b8-4d9a-895f-e64cb13a709d}, !- Handle
  {ac4fd1d8-ceb8-4718-856e-2c63498d1b64}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-73,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [455570], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:SubSurface,
  {8ca62ec4-343d-4886-af21-e7a4ab22d825}, !- Handle
  E-102-117-I-W-73-D-1,                   !- Name
  Door,                                   !- Sub Surface Type
  {157e1ca2-ee0d-4618-a23a-7623a0e334e4}, !- Construction Name
  {ac4fd1d8-ceb8-4718-856e-2c63498d1b64}, !- Surface Name
  {433f3b2c-dc34-45c9-9827-7f983eff6b38}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1246334408, 25.974272664, 0,         !- X,Y,Z Vertex 1 {m}
  13.1246334408, 26.888672664, 0,         !- X,Y,Z Vertex 2 {m}
  13.1246334408, 26.888672664, 2.1336,    !- X,Y,Z Vertex 3 {m}
  13.1246334408, 25.974272664, 2.1336;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {241e3426-b5ea-4f82-a08a-c39ca13b70b9}, !- Handle
  {8ca62ec4-343d-4886-af21-e7a4ab22d825}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-73-op-1,                             !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Single-Flush: 36" x 84" [248928],       !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {bc776a82-eb08-4cae-93d0-fc1b80b6115f}, !- Handle
  E-102-117-I-W-73 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5c94328-d23e-453d-8026-4d11ba3f0421}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac4fd1d8-ceb8-4718-856e-2c63498d1b64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1246334408, 25.6472475624, 2.7432,   !- X,Y,Z Vertex 1 {m}
  13.1246334408, 27.3157099608, 2.7432,   !- X,Y,Z Vertex 2 {m}
  13.1246334408, 27.3157099608, 0,        !- X,Y,Z Vertex 3 {m}
  13.1246334408, 25.6472475624, 0;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {433f3b2c-dc34-45c9-9827-7f983eff6b38}, !- Handle
  E-102-117-I-W-73-D-1 Reversed,          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {bc776a82-eb08-4cae-93d0-fc1b80b6115f}, !- Surface Name
  {8ca62ec4-343d-4886-af21-e7a4ab22d825}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1246334408, 25.974272664, 2.1336,    !- X,Y,Z Vertex 1 {m}
  13.1246334408, 26.888672664, 2.1336,    !- X,Y,Z Vertex 2 {m}
  13.1246334408, 26.888672664, 0,         !- X,Y,Z Vertex 3 {m}
  13.1246334408, 25.974272664, 0;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {02c6dd5c-e2b2-4683-8fa9-7b3f5a8f5dcd}, !- Handle
  {bc776a82-eb08-4cae-93d0-fc1b80b6115f}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [455570], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-73,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:AdditionalProperties,
  {04fd49b2-7c21-447f-837a-ca04aa09e786}, !- Handle
  {433f3b2c-dc34-45c9-9827-7f983eff6b38}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Single-Flush: 36" x 84" [248928],       !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-73-op-1,                             !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {44ff2621-2c99-4b56-85eb-6fd935cfcc2b}, !- Handle
  E-103-E-W-74,                           !- Name
  Wall,                                   !- Surface Type
  {5a5c56fb-d4fc-4ab4-80d1-6caa0698ec2b}, !- Construction Name
  {3125b811-2385-477a-8eae-87b0e9bdc032}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3157969568, 21.350421612, 0,         !- X,Y,Z Vertex 1 {m}
  31.3157969568, 28.9557464064, 0,        !- X,Y,Z Vertex 2 {m}
  31.3157969568, 28.9557464064, 3.048,    !- X,Y,Z Vertex 3 {m}
  31.3157969568, 21.350421612, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e7a5b728-8d56-4d41-9729-77e8fdf1c2cf}, !- Handle
  {44ff2621-2c99-4b56-85eb-6fd935cfcc2b}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-74,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Exterior - Brick + 1-1/2 air space + 8 CMU + 5/8gb [138877], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:SubSurface,
  {33f2d64c-1fe0-4f4f-9e2b-f332650ef9af}, !- Handle
  E-103-E-W-74-W-1,                       !- Name
  OperableWindow,                         !- Sub Surface Type
  {9d1798e9-3cf1-4f76-bcfd-2982e8b7d894}, !- Construction Name
  {44ff2621-2c99-4b56-85eb-6fd935cfcc2b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3157969568, 26.5965724608, 0.5080001016, !- X,Y,Z Vertex 1 {m}
  31.3157969568, 28.222172664, 0.5080001016, !- X,Y,Z Vertex 2 {m}
  31.3157969568, 28.222172664, 2.5399998984, !- X,Y,Z Vertex 3 {m}
  31.3157969568, 26.5965724608, 2.5399998984; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {54cf2061-8cdd-489e-a6d5-a820b4b67374}, !- Handle
  {33f2d64c-1fe0-4f4f-9e2b-f332650ef9af}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-74-op-1,                             !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Casement Dbl with Trim: 72" x 84" [168914], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:SubSurface,
  {8fd20b87-02bd-4d6d-99d7-c0bc0394da98}, !- Handle
  E-103-E-W-74-W-2,                       !- Name
  OperableWindow,                         !- Sub Surface Type
  {9d1798e9-3cf1-4f76-bcfd-2982e8b7d894}, !- Construction Name
  {44ff2621-2c99-4b56-85eb-6fd935cfcc2b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3157969568, 22.9808004696, 0.5080001016, !- X,Y,Z Vertex 1 {m}
  31.3157969568, 24.606400368, 0.5080001016, !- X,Y,Z Vertex 2 {m}
  31.3157969568, 24.606400368, 2.5399998984, !- X,Y,Z Vertex 3 {m}
  31.3157969568, 22.9808004696, 2.5399998984; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {edacbcc2-52bd-412e-af8a-dd3bc0eced48}, !- Handle
  {8fd20b87-02bd-4d6d-99d7-c0bc0394da98}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-74-op-2,                             !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Casement Dbl with Trim: 72" x 84" [169084], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {61f8e867-4c93-46e7-a33c-0606920a2e2a}, !- Handle
  N-103-E-W-75,                           !- Name
  Wall,                                   !- Surface Type
  {5a5c56fb-d4fc-4ab4-80d1-6caa0698ec2b}, !- Construction Name
  {3125b811-2385-477a-8eae-87b0e9bdc032}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1872811016, 29.4350224608, 0,        !- X,Y,Z Vertex 1 {m}
  22.1872811016, 29.4350224608, 2.7432,   !- X,Y,Z Vertex 2 {m}
  22.5111311016, 29.4350224608, 2.7432,   !- X,Y,Z Vertex 3 {m}
  22.5111311016, 29.4350224608, 3.048,    !- X,Y,Z Vertex 4 {m}
  30.8366199624, 29.4350224608, 3.048,    !- X,Y,Z Vertex 5 {m}
  30.8366199624, 29.4350224608, 0;        !- X,Y,Z Vertex 6 {m}

OS:AdditionalProperties,
  {77928407-406c-40d1-822b-c17415767ee9}, !- Handle
  {61f8e867-4c93-46e7-a33c-0606920a2e2a}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-75,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Exterior - Brick + 1-1/2 air space + 8 CMU + 5/8gb [361278], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:SubSurface,
  {39f50010-7e8b-4115-b0a7-969f20ab8f1a}, !- Handle
  N-103-E-W-75-W-1,                       !- Name
  OperableWindow,                         !- Sub Surface Type
  {9d1798e9-3cf1-4f76-bcfd-2982e8b7d894}, !- Construction Name
  {61f8e867-4c93-46e7-a33c-0606920a2e2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.6741968552, 29.4350224608, 0.5080001016, !- X,Y,Z Vertex 1 {m}
  28.6741968552, 29.4350224608, 2.5399998984, !- X,Y,Z Vertex 2 {m}
  30.2997967536, 29.4350224608, 2.5399998984, !- X,Y,Z Vertex 3 {m}
  30.2997967536, 29.4350224608, 0.5080001016; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {86bf9768-4d25-42dd-b8f6-8d404c2d46e5}, !- Handle
  {39f50010-7e8b-4115-b0a7-969f20ab8f1a}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-75-op-1,                             !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Casement Dbl with Trim: 72" x 84" [169179], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:SubSurface,
  {2303a9bf-2d5b-4b11-b4a3-74a3bf6a8f15}, !- Handle
  N-103-E-W-75-W-2,                       !- Name
  OperableWindow,                         !- Sub Surface Type
  {9d1798e9-3cf1-4f76-bcfd-2982e8b7d894}, !- Construction Name
  {61f8e867-4c93-46e7-a33c-0606920a2e2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.3652063048, 29.4350224608, 0.5080001016, !- X,Y,Z Vertex 1 {m}
  23.3652063048, 29.4350224608, 2.5399998984, !- X,Y,Z Vertex 2 {m}
  24.9908062032, 29.4350224608, 2.5399998984, !- X,Y,Z Vertex 3 {m}
  24.9908062032, 29.4350224608, 0.5080001016; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {75c46985-e517-49d1-a96b-32ccd1c56fae}, !- Handle
  {2303a9bf-2d5b-4b11-b4a3-74a3bf6a8f15}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-75-op-2,                             !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Casement Dbl with Trim: 72" x 84" [169206], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {fa19924d-5039-405c-8b5a-6ce469e33546}, !- Handle
  B-103-E-R-76,                           !- Name
  RoofCeiling,                            !- Surface Type
  {923d3df6-e748-4997-a430-0f5928099cd6}, !- Construction Name
  {3125b811-2385-477a-8eae-87b0e9bdc032}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3492061016, 21.350421612, 3.048,     !- X,Y,Z Vertex 1 {m}
  22.3492061016, 28.9557464064, 3.048,    !- X,Y,Z Vertex 2 {m}
  22.5111311016, 28.9557464064, 3.048,    !- X,Y,Z Vertex 3 {m}
  22.5111311016, 29.4350224608, 3.048,    !- X,Y,Z Vertex 4 {m}
  30.8366199624, 29.4350224608, 3.048,    !- X,Y,Z Vertex 5 {m}
  30.8366199624, 28.9557464064, 3.048,    !- X,Y,Z Vertex 6 {m}
  31.3157969568, 28.9557464064, 3.048,    !- X,Y,Z Vertex 7 {m}
  31.3157969568, 21.350421612, 3.048,     !- X,Y,Z Vertex 8 {m}
  30.8539831992, 21.350421612, 3.048,     !- X,Y,Z Vertex 9 {m}
  30.8539831992, 21.1887444144, 3.048,    !- X,Y,Z Vertex 10 {m}
  22.5111311016, 21.1887444144, 3.048,    !- X,Y,Z Vertex 11 {m}
  22.5111311016, 21.350421612, 3.048;     !- X,Y,Z Vertex 12 {m}

OS:AdditionalProperties,
  {d32463d3-5f96-47e8-aec3-357313b4016a}, !- Handle
  {fa19924d-5039-405c-8b5a-6ce469e33546}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-76,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Compound Ceiling: 2' x 4' ACT System [393583], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {b801856f-7124-475e-8d7f-39a95b1ac4a9}, !- Handle
  W-103-104-I-W-87,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {3125b811-2385-477a-8eae-87b0e9bdc032}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b430f7b7-7500-4094-8eec-9bd937b5a5ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5111311016, 21.1887444144, 2.7432,   !- X,Y,Z Vertex 1 {m}
  22.5111311016, 21.1887444144, 3.048,    !- X,Y,Z Vertex 2 {m}
  22.5111311016, 21.350421612, 3.048,     !- X,Y,Z Vertex 3 {m}
  22.5111311016, 21.350421612, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {35897995-b57b-4be5-884c-fdff7c91f4e3}, !- Handle
  {b801856f-7124-475e-8d7f-39a95b1ac4a9}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-87,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - Double 5/8" GWB Furring [201356], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {b430f7b7-7500-4094-8eec-9bd937b5a5ae}, !- Handle
  W-103-104-I-W-87 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28cce845-6dbf-4333-a934-1dff3f6a8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b801856f-7124-475e-8d7f-39a95b1ac4a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5111311016, 21.350421612, 2.7432,    !- X,Y,Z Vertex 1 {m}
  22.5111311016, 21.350421612, 3.048,     !- X,Y,Z Vertex 2 {m}
  22.5111311016, 21.1887444144, 3.048,    !- X,Y,Z Vertex 3 {m}
  22.5111311016, 21.1887444144, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9f188dfd-9dd0-4a6f-ae38-ef3ea102f8dc}, !- Handle
  {b430f7b7-7500-4094-8eec-9bd937b5a5ae}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - Double 5/8" GWB Furring [201356], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-87,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {f4eb2158-9133-4620-976a-35de45b3896e}, !- Handle
  S-103-104-I-W-88,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {3125b811-2385-477a-8eae-87b0e9bdc032}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ab5f812-d633-4fd0-b0d9-476017db055a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3492061016, 21.350421612, 2.7432,    !- X,Y,Z Vertex 1 {m}
  22.5111311016, 21.350421612, 2.7432,    !- X,Y,Z Vertex 2 {m}
  22.5111311016, 21.350421612, 3.048,     !- X,Y,Z Vertex 3 {m}
  22.3492061016, 21.350421612, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {342162c7-de5d-4385-84e0-40a8eb5f2e44}, !- Handle
  {f4eb2158-9133-4620-976a-35de45b3896e}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-88,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - Double 5/8" GWB Furring [201380], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {6ab5f812-d633-4fd0-b0d9-476017db055a}, !- Handle
  S-103-104-I-W-88 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28cce845-6dbf-4333-a934-1dff3f6a8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4eb2158-9133-4620-976a-35de45b3896e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3492061016, 21.350421612, 3.048,     !- X,Y,Z Vertex 1 {m}
  22.5111311016, 21.350421612, 3.048,     !- X,Y,Z Vertex 2 {m}
  22.5111311016, 21.350421612, 2.7432,    !- X,Y,Z Vertex 3 {m}
  22.3492061016, 21.350421612, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {09bcb9b9-fde8-48bd-be6e-f0e17f09cfca}, !- Handle
  {6ab5f812-d633-4fd0-b0d9-476017db055a}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - Double 5/8" GWB Furring [201380], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-88,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {b05e883a-2f58-4126-b32f-8735a646e14e}, !- Handle
  S-103-104-I-W-89,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {3125b811-2385-477a-8eae-87b0e9bdc032}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2453073b-69bb-41b4-834a-ad8a2f08be11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.8539831992, 21.350421612, 0,         !- X,Y,Z Vertex 1 {m}
  31.3157969568, 21.350421612, 0,         !- X,Y,Z Vertex 2 {m}
  31.3157969568, 21.350421612, 3.048,     !- X,Y,Z Vertex 3 {m}
  30.8539831992, 21.350421612, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {39842fbf-b319-4bdf-b5e7-090b8689bac6}, !- Handle
  {b05e883a-2f58-4126-b32f-8735a646e14e}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-89,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - Double 5/8" GWB Furring [202473], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {2453073b-69bb-41b4-834a-ad8a2f08be11}, !- Handle
  S-103-104-I-W-89 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28cce845-6dbf-4333-a934-1dff3f6a8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b05e883a-2f58-4126-b32f-8735a646e14e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.8539831992, 21.350421612, 3.048,     !- X,Y,Z Vertex 1 {m}
  31.3157969568, 21.350421612, 3.048,     !- X,Y,Z Vertex 2 {m}
  31.3157969568, 21.350421612, 0,         !- X,Y,Z Vertex 3 {m}
  30.8539831992, 21.350421612, 0;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6c055b3b-ab7a-43a5-9997-53f20a866148}, !- Handle
  {2453073b-69bb-41b4-834a-ad8a2f08be11}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - Double 5/8" GWB Furring [202473], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-89,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {b3008a20-ce7e-4009-aec8-f66bf62ab3d5}, !- Handle
  E-103-104-I-W-90,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {3125b811-2385-477a-8eae-87b0e9bdc032}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b372a793-c5d5-4311-9a2b-34bedda99c3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.8539831992, 21.1887444144, 0,        !- X,Y,Z Vertex 1 {m}
  30.8539831992, 21.350421612, 0,         !- X,Y,Z Vertex 2 {m}
  30.8539831992, 21.350421612, 3.048,     !- X,Y,Z Vertex 3 {m}
  30.8539831992, 21.1887444144, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4aed4b20-55c8-4be9-9963-d5801246e41b}, !- Handle
  {b3008a20-ce7e-4009-aec8-f66bf62ab3d5}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-90,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - Double 5/8" GWB Furring [202516], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {b372a793-c5d5-4311-9a2b-34bedda99c3e}, !- Handle
  E-103-104-I-W-90 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28cce845-6dbf-4333-a934-1dff3f6a8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3008a20-ce7e-4009-aec8-f66bf62ab3d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.8539831992, 21.1887444144, 3.048,    !- X,Y,Z Vertex 1 {m}
  30.8539831992, 21.350421612, 3.048,     !- X,Y,Z Vertex 2 {m}
  30.8539831992, 21.350421612, 0,         !- X,Y,Z Vertex 3 {m}
  30.8539831992, 21.1887444144, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b6946e36-5eac-45e8-847f-75a42ef13839}, !- Handle
  {b372a793-c5d5-4311-9a2b-34bedda99c3e}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - Double 5/8" GWB Furring [202516], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-90,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {80d6abad-91d3-4d88-8104-4e69430caa4c}, !- Handle
  S-103-104-I-W-91,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {3125b811-2385-477a-8eae-87b0e9bdc032}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76c9cffb-8df5-4d35-9fe5-97a2aba17db2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5111311016, 21.1887444144, 0,        !- X,Y,Z Vertex 1 {m}
  30.8539831992, 21.1887444144, 0,        !- X,Y,Z Vertex 2 {m}
  30.8539831992, 21.1887444144, 3.048,    !- X,Y,Z Vertex 3 {m}
  22.5111311016, 21.1887444144, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {35f81b50-85e5-4af3-861b-c6123036defe}, !- Handle
  {80d6abad-91d3-4d88-8104-4e69430caa4c}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-91,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [214599], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {76c9cffb-8df5-4d35-9fe5-97a2aba17db2}, !- Handle
  S-103-104-I-W-91 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28cce845-6dbf-4333-a934-1dff3f6a8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80d6abad-91d3-4d88-8104-4e69430caa4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5111311016, 21.1887444144, 3.048,    !- X,Y,Z Vertex 1 {m}
  30.8539831992, 21.1887444144, 3.048,    !- X,Y,Z Vertex 2 {m}
  30.8539831992, 21.1887444144, 0,        !- X,Y,Z Vertex 3 {m}
  22.5111311016, 21.1887444144, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1a9526f2-94b6-4e5d-8658-fbb27599d499}, !- Handle
  {76c9cffb-8df5-4d35-9fe5-97a2aba17db2}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [214599], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-91,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {1798db9d-5f25-4631-b551-f0f627eb8cb1}, !- Handle
  W-103-106-I-W-92,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {3125b811-2385-477a-8eae-87b0e9bdc032}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd769e3d-2f8b-416e-bd88-ac03f52abb13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3492061016, 26.7675472776, 0,        !- X,Y,Z Vertex 1 {m}
  22.3492061016, 26.7675472776, 2.7432,   !- X,Y,Z Vertex 2 {m}
  22.3492061016, 28.9557464064, 2.7432,   !- X,Y,Z Vertex 3 {m}
  22.3492061016, 28.9557464064, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b34f9732-0861-4b45-a0ac-83cb5c29db64}, !- Handle
  {1798db9d-5f25-4631-b551-f0f627eb8cb1}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-92,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [202253], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {cd769e3d-2f8b-416e-bd88-ac03f52abb13}, !- Handle
  W-103-106-I-W-92 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2192439-9f30-4fc6-8422-bb32e5c9f8b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1798db9d-5f25-4631-b551-f0f627eb8cb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3492061016, 28.9557464064, 0,        !- X,Y,Z Vertex 1 {m}
  22.3492061016, 28.9557464064, 2.7432,   !- X,Y,Z Vertex 2 {m}
  22.3492061016, 26.7675472776, 2.7432,   !- X,Y,Z Vertex 3 {m}
  22.3492061016, 26.7675472776, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {34d61958-5158-4eb0-8779-113292e8f153}, !- Handle
  {cd769e3d-2f8b-416e-bd88-ac03f52abb13}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [202253], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-92,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {7bff6158-a32b-4eae-bb94-b3813b82ee59}, !- Handle
  E-103-106-I-W-93,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {3125b811-2385-477a-8eae-87b0e9bdc032}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80823ae2-a0fd-4ac3-a411-e284e2763db7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1872811016, 28.9557464064, 0,        !- X,Y,Z Vertex 1 {m}
  22.1872811016, 29.4350224608, 0,        !- X,Y,Z Vertex 2 {m}
  22.1872811016, 29.4350224608, 2.7432,   !- X,Y,Z Vertex 3 {m}
  22.1872811016, 28.9557464064, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4dcce28b-0006-4196-8d85-e2ca6a0234b9}, !- Handle
  {7bff6158-a32b-4eae-bb94-b3813b82ee59}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-93,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - Double 5/8" GWB Furring [203149], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {80823ae2-a0fd-4ac3-a411-e284e2763db7}, !- Handle
  E-103-106-I-W-93 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2192439-9f30-4fc6-8422-bb32e5c9f8b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bff6158-a32b-4eae-bb94-b3813b82ee59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1872811016, 28.9557464064, 2.7432,   !- X,Y,Z Vertex 1 {m}
  22.1872811016, 29.4350224608, 2.7432,   !- X,Y,Z Vertex 2 {m}
  22.1872811016, 29.4350224608, 0,        !- X,Y,Z Vertex 3 {m}
  22.1872811016, 28.9557464064, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {75ed1274-8b08-4c8a-ac44-b250187d90d5}, !- Handle
  {80823ae2-a0fd-4ac3-a411-e284e2763db7}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - Double 5/8" GWB Furring [203149], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-93,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {91f78d68-145a-4177-a86d-1fd1902c3f0d}, !- Handle
  N-103-106-I-W-94,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {3125b811-2385-477a-8eae-87b0e9bdc032}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22bcc4f1-6fc1-47bf-a23f-295922a195ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1872811016, 28.9557464064, 0,        !- X,Y,Z Vertex 1 {m}
  22.1872811016, 28.9557464064, 2.7432,   !- X,Y,Z Vertex 2 {m}
  22.3492061016, 28.9557464064, 2.7432,   !- X,Y,Z Vertex 3 {m}
  22.3492061016, 28.9557464064, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3d19a7d3-54e3-4bc0-bd50-abc13258e497}, !- Handle
  {91f78d68-145a-4177-a86d-1fd1902c3f0d}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-94,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - Double 5/8" GWB Furring [203185], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {22bcc4f1-6fc1-47bf-a23f-295922a195ed}, !- Handle
  N-103-106-I-W-94 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2192439-9f30-4fc6-8422-bb32e5c9f8b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91f78d68-145a-4177-a86d-1fd1902c3f0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3492061016, 28.9557464064, 0,        !- X,Y,Z Vertex 1 {m}
  22.3492061016, 28.9557464064, 2.7432,   !- X,Y,Z Vertex 2 {m}
  22.1872811016, 28.9557464064, 2.7432,   !- X,Y,Z Vertex 3 {m}
  22.1872811016, 28.9557464064, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {59d8b1a6-2055-4291-93b6-c563f10165a5}, !- Handle
  {22bcc4f1-6fc1-47bf-a23f-295922a195ed}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - Double 5/8" GWB Furring [203185], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-94,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {b0ebcf48-dcd6-43c2-b652-1c6b7b5c747d}, !- Handle
  W-103-107-I-W-95,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {3125b811-2385-477a-8eae-87b0e9bdc032}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3259e5d-c90c-42e3-b364-e76e278d6251}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3492061016, 23.6179470744, 0,        !- X,Y,Z Vertex 1 {m}
  22.3492061016, 23.6179470744, 2.7432,   !- X,Y,Z Vertex 2 {m}
  22.3492061016, 26.1579472776, 2.7432,   !- X,Y,Z Vertex 3 {m}
  22.3492061016, 26.1579472776, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {24608328-3cff-440d-a536-24a65f87a020}, !- Handle
  {b0ebcf48-dcd6-43c2-b652-1c6b7b5c747d}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-95,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [202253], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {d3259e5d-c90c-42e3-b364-e76e278d6251}, !- Handle
  W-103-107-I-W-95 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e198ac1-69f5-49a4-b26c-c75c6eee0d14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0ebcf48-dcd6-43c2-b652-1c6b7b5c747d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3492061016, 26.1579472776, 0,        !- X,Y,Z Vertex 1 {m}
  22.3492061016, 26.1579472776, 2.7432,   !- X,Y,Z Vertex 2 {m}
  22.3492061016, 23.6179470744, 2.7432,   !- X,Y,Z Vertex 3 {m}
  22.3492061016, 23.6179470744, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2e19244c-f32d-4457-8d79-285d93a930a7}, !- Handle
  {d3259e5d-c90c-42e3-b364-e76e278d6251}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [202253], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-95,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {87b3c806-184e-434c-bf6b-8db9b851b42a}, !- Handle
  W-103-114-I-W-96,                       !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {3125b811-2385-477a-8eae-87b0e9bdc032}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee7e2851-da0c-4eef-b8cd-8e18417a80b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3492061016, 21.350421612, 0,         !- X,Y,Z Vertex 1 {m}
  22.3492061016, 21.350421612, 2.7432,    !- X,Y,Z Vertex 2 {m}
  22.3492061016, 23.6179470744, 2.7432,   !- X,Y,Z Vertex 3 {m}
  22.3492061016, 23.6179470744, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e9c0b901-545f-4abe-a296-3c0ea8ebb6de}, !- Handle
  {87b3c806-184e-434c-bf6b-8db9b851b42a}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-96,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [202253], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:SubSurface,
  {fed73694-c4d6-45e7-b671-89331008b2ed}, !- Handle
  W-103-114-I-W-96-D-1,                   !- Name
  Door,                                   !- Sub Surface Type
  {157e1ca2-ee0d-4618-a23a-7623a0e334e4}, !- Construction Name
  {87b3c806-184e-434c-bf6b-8db9b851b42a}, !- Surface Name
  {abaafb5a-28ba-4de6-ab96-8a1fa56fcb97}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.3492061016, 21.4943384184, 0,        !- X,Y,Z Vertex 1 {m}
  22.3492061016, 21.4943384184, 2.1336,   !- X,Y,Z Vertex 2 {m}
  22.3492061016, 23.3231384184, 2.1336,   !- X,Y,Z Vertex 3 {m}
  22.3492061016, 23.3231384184, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ae63f524-d2d3-460f-bb8f-b25bdc437b16}, !- Handle
  {fed73694-c4d6-45e7-b671-89331008b2ed}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-96-op-1,                             !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Double- Vision Panels 1: 72" x 84" [168713], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {ee7e2851-da0c-4eef-b8cd-8e18417a80b9}, !- Handle
  W-103-114-I-W-96 Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cef11f7-9e60-4e31-bc72-e124cb9b56c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87b3c806-184e-434c-bf6b-8db9b851b42a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3492061016, 23.6179470744, 0,        !- X,Y,Z Vertex 1 {m}
  22.3492061016, 23.6179470744, 2.7432,   !- X,Y,Z Vertex 2 {m}
  22.3492061016, 21.350421612, 2.7432,    !- X,Y,Z Vertex 3 {m}
  22.3492061016, 21.350421612, 0;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abaafb5a-28ba-4de6-ab96-8a1fa56fcb97}, !- Handle
  W-103-114-I-W-96-D-1 Reversed,          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ee7e2851-da0c-4eef-b8cd-8e18417a80b9}, !- Surface Name
  {fed73694-c4d6-45e7-b671-89331008b2ed}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.3492061016, 23.3231384184, 0,        !- X,Y,Z Vertex 1 {m}
  22.3492061016, 23.3231384184, 2.1336,   !- X,Y,Z Vertex 2 {m}
  22.3492061016, 21.4943384184, 2.1336,   !- X,Y,Z Vertex 3 {m}
  22.3492061016, 21.4943384184, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7dd8b3f4-d5d1-4ffb-b99e-9366ec15964f}, !- Handle
  {ee7e2851-da0c-4eef-b8cd-8e18417a80b9}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [202253], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-96,                                  !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:AdditionalProperties,
  {d918842a-603c-4dc1-9ad8-13f22c62b11d}, !- Handle
  {abaafb5a-28ba-4de6-ab96-8a1fa56fcb97}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Double- Vision Panels 1: 72" x 84" [168713], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-96-op-1,                             !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {3f167507-5be6-4970-8a8f-a9d3bb32f40e}, !- Handle
  E-104-E-W-97,                           !- Name
  Wall,                                   !- Surface Type
  {5a5c56fb-d4fc-4ab4-80d1-6caa0698ec2b}, !- Construction Name
  {28cce845-6dbf-4333-a934-1dff3f6a8c34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3157969568, 10.8381585624, 0,        !- X,Y,Z Vertex 1 {m}
  31.3157969568, 14.0202297192, 0,        !- X,Y,Z Vertex 2 {m}
  31.3157969568, 14.0202297192, 3.048,    !- X,Y,Z Vertex 3 {m}
  31.3157969568, 10.8381585624, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fadfb9de-e68c-4954-85e0-9771e8fd6488}, !- Handle
  {3f167507-5be6-4970-8a8f-a9d3bb32f40e}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-97,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Exterior - Brick + 1-1/2 air space + 8 CMU + 5/8gb [138877], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:SubSurface,
  {d4fa525a-b6bf-45e8-b3bd-9064c4eeedd2}, !- Handle
  E-104-E-W-97-W-1,                       !- Name
  OperableWindow,                         !- Sub Surface Type
  {9d1798e9-3cf1-4f76-bcfd-2982e8b7d894}, !- Construction Name
  {3f167507-5be6-4970-8a8f-a9d3bb32f40e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3157969568, 12.1334835816, 0.5080001016, !- X,Y,Z Vertex 1 {m}
  31.3157969568, 13.75908348, 0.5080001016, !- X,Y,Z Vertex 2 {m}
  31.3157969568, 13.75908348, 2.5399998984, !- X,Y,Z Vertex 3 {m}
  31.3157969568, 12.1334835816, 2.5399998984; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {389842a1-a66b-4b95-9794-49c109347c17}, !- Handle
  {d4fa525a-b6bf-45e8-b3bd-9064c4eeedd2}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-97-op-1,                             !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Casement Dbl with Trim: 72" x 84" [168999], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {c5789a06-68cd-4aa4-bb7d-3f8d74b678a4}, !- Handle
  E-104-E-W-98,                           !- Name
  Wall,                                   !- Surface Type
  {5a5c56fb-d4fc-4ab4-80d1-6caa0698ec2b}, !- Construction Name
  {28cce845-6dbf-4333-a934-1dff3f6a8c34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3157969568, 14.3440797192, 0,        !- X,Y,Z Vertex 1 {m}
  31.3157969568, 21.350421612, 0,         !- X,Y,Z Vertex 2 {m}
  31.3157969568, 21.350421612, 3.048,     !- X,Y,Z Vertex 3 {m}
  31.3157969568, 14.3440797192, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d487a242-7084-4c17-af9e-1b4c83791bd9}, !- Handle
  {c5789a06-68cd-4aa4-bb7d-3f8d74b678a4}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-98,                                  !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Exterior - Brick + 1-1/2 air space + 8 CMU + 5/8gb [138877], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:SubSurface,
  {30754cdd-690f-4dc9-a17f-c716305a8984}, !- Handle
  E-104-E-W-98-W-1,                       !- Name
  OperableWindow,                         !- Sub Surface Type
  {9d1798e9-3cf1-4f76-bcfd-2982e8b7d894}, !- Construction Name
  {c5789a06-68cd-4aa4-bb7d-3f8d74b678a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3157969568, 15.7492558776, 0.5080001016, !- X,Y,Z Vertex 1 {m}
  31.3157969568, 17.374855776, 0.5080001016, !- X,Y,Z Vertex 2 {m}
  31.3157969568, 17.374855776, 2.5399998984, !- X,Y,Z Vertex 3 {m}
  31.3157969568, 15.7492558776, 2.5399998984; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {adffe9bd-4774-4dd0-8571-3d94e1e6e04e}, !- Handle
  {30754cdd-690f-4dc9-a17f-c716305a8984}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-98-op-1,                             !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Casement Dbl with Trim: 72" x 84" [169027], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:SubSurface,
  {298be2ee-d9dc-4f58-aec1-940a0e22ecbb}, !- Handle
  E-104-E-W-98-W-2,                       !- Name
  OperableWindow,                         !- Sub Surface Type
  {9d1798e9-3cf1-4f76-bcfd-2982e8b7d894}, !- Construction Name
  {c5789a06-68cd-4aa4-bb7d-3f8d74b678a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3157969568, 19.3650281736, 0.5080001016, !- X,Y,Z Vertex 1 {m}
  31.3157969568, 20.990628072, 0.5080001016, !- X,Y,Z Vertex 2 {m}
  31.3157969568, 20.990628072, 2.5399998984, !- X,Y,Z Vertex 3 {m}
  31.3157969568, 19.3650281736, 2.5399998984; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e5bed4dc-f67c-415c-97f4-4a3226a1c26b}, !- Handle
  {298be2ee-d9dc-4f58-aec1-940a0e22ecbb}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-98-op-2,                             !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Casement Dbl with Trim: 72" x 84" [169068], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {6bc3613f-30a3-4966-bd5d-1b2444244a3a}, !- Handle
  S-104-108-I-W-112,                      !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {28cce845-6dbf-4333-a934-1dff3f6a8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64bb9724-01e2-427c-9204-ebee9348f6c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1872811016, 21.025232016, 0,         !- X,Y,Z Vertex 1 {m}
  22.3492061016, 21.025232016, 0,         !- X,Y,Z Vertex 2 {m}
  22.3492061016, 21.025232016, 2.7432,    !- X,Y,Z Vertex 3 {m}
  22.1872811016, 21.025232016, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bb9c5093-e6e0-415e-8227-2d3554f6fe9e}, !- Handle
  {6bc3613f-30a3-4966-bd5d-1b2444244a3a}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-112,                                 !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - Double 5/8" GWB Furring [201330], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {64bb9724-01e2-427c-9204-ebee9348f6c2}, !- Handle
  S-104-108-I-W-112 Reversed,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80adfb22-d974-4ff5-8fa3-d3145f0b464c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bc3613f-30a3-4966-bd5d-1b2444244a3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1872811016, 21.025232016, 2.7432,    !- X,Y,Z Vertex 1 {m}
  22.3492061016, 21.025232016, 2.7432,    !- X,Y,Z Vertex 2 {m}
  22.3492061016, 21.025232016, 0,         !- X,Y,Z Vertex 3 {m}
  22.1872811016, 21.025232016, 0;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {273a70de-b49e-46fd-aa0a-1fb4b721dc14}, !- Handle
  {64bb9724-01e2-427c-9204-ebee9348f6c2}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - Double 5/8" GWB Furring [201330], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-112,                                 !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {66dfc356-d08b-4652-8d74-36c7b6be3378}, !- Handle
  E-104-108-I-W-113,                      !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {28cce845-6dbf-4333-a934-1dff3f6a8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26aa0200-ae02-4b1b-afe2-4c38fb1da7cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1872811016, 21.025232016, 0,         !- X,Y,Z Vertex 1 {m}
  22.1872811016, 21.1887444144, 0,        !- X,Y,Z Vertex 2 {m}
  22.1872811016, 21.1887444144, 2.7432,   !- X,Y,Z Vertex 3 {m}
  22.1872811016, 21.025232016, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {466f0d87-2de9-4423-8f97-29386498e74d}, !- Handle
  {66dfc356-d08b-4652-8d74-36c7b6be3378}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-113,                                 !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - Double 5/8" GWB Furring [201590], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {26aa0200-ae02-4b1b-afe2-4c38fb1da7cb}, !- Handle
  E-104-108-I-W-113 Reversed,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80adfb22-d974-4ff5-8fa3-d3145f0b464c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66dfc356-d08b-4652-8d74-36c7b6be3378}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1872811016, 21.025232016, 2.7432,    !- X,Y,Z Vertex 1 {m}
  22.1872811016, 21.1887444144, 2.7432,   !- X,Y,Z Vertex 2 {m}
  22.1872811016, 21.1887444144, 0,        !- X,Y,Z Vertex 3 {m}
  22.1872811016, 21.025232016, 0;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {508f1490-290c-4c30-81a3-0fc9283587bb}, !- Handle
  {26aa0200-ae02-4b1b-afe2-4c38fb1da7cb}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - Double 5/8" GWB Furring [201590], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-113,                                 !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {2cc052da-5aa6-4989-b7ff-bdf32ad4de16}, !- Handle
  W-104-108-I-W-114,                      !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {28cce845-6dbf-4333-a934-1dff3f6a8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39a6623c-d030-498c-a8cb-105ec3f9c38a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3492061016, 17.68465602, 0,          !- X,Y,Z Vertex 1 {m}
  22.3492061016, 17.68465602, 2.7432,     !- X,Y,Z Vertex 2 {m}
  22.3492061016, 21.025232016, 2.7432,    !- X,Y,Z Vertex 3 {m}
  22.3492061016, 21.025232016, 0;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {483e85a1-23ad-4099-91b5-0f8edec29e64}, !- Handle
  {2cc052da-5aa6-4989-b7ff-bdf32ad4de16}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-114,                                 !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [204329], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {39a6623c-d030-498c-a8cb-105ec3f9c38a}, !- Handle
  W-104-108-I-W-114 Reversed,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80adfb22-d974-4ff5-8fa3-d3145f0b464c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cc052da-5aa6-4989-b7ff-bdf32ad4de16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3492061016, 21.025232016, 0,         !- X,Y,Z Vertex 1 {m}
  22.3492061016, 21.025232016, 2.7432,    !- X,Y,Z Vertex 2 {m}
  22.3492061016, 17.68465602, 2.7432,     !- X,Y,Z Vertex 3 {m}
  22.3492061016, 17.68465602, 0;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {aa1449f3-f766-4fd0-ba3d-f2000036cc3b}, !- Handle
  {39a6623c-d030-498c-a8cb-105ec3f9c38a}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [204329], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-114,                                 !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {61792c8f-e414-4b78-915a-3d58f8335838}, !- Handle
  W-104-109-I-W-115,                      !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {28cce845-6dbf-4333-a934-1dff3f6a8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7e5dc1c-d207-4b39-bd58-215ab17810f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3492061016, 14.3377298208, 0,        !- X,Y,Z Vertex 1 {m}
  22.3492061016, 14.3377298208, 2.7432,   !- X,Y,Z Vertex 2 {m}
  22.3492061016, 17.68465602, 2.7432,     !- X,Y,Z Vertex 3 {m}
  22.3492061016, 17.68465602, 0;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f1e2e32a-61ea-414f-becb-4ee4f69bd40a}, !- Handle
  {61792c8f-e414-4b78-915a-3d58f8335838}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-115,                                 !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [204329], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {f7e5dc1c-d207-4b39-bd58-215ab17810f8}, !- Handle
  W-104-109-I-W-115 Reversed,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a594246-b5dd-4cb9-b067-9f1a961c32c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61792c8f-e414-4b78-915a-3d58f8335838}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3492061016, 17.68465602, 0,          !- X,Y,Z Vertex 1 {m}
  22.3492061016, 17.68465602, 2.7432,     !- X,Y,Z Vertex 2 {m}
  22.3492061016, 14.3377298208, 2.7432,   !- X,Y,Z Vertex 3 {m}
  22.3492061016, 14.3377298208, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0c5f9f92-30c2-44e2-b418-76d513a2853a}, !- Handle
  {f7e5dc1c-d207-4b39-bd58-215ab17810f8}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [204329], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-115,                                 !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {578279fe-399f-421c-9b20-4e2f89c00c31}, !- Handle
  N-104-109-I-W-116,                      !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {28cce845-6dbf-4333-a934-1dff3f6a8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b7e28d4-30d2-49e8-b179-e56893f2ff6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1872811016, 14.3377298208, 0,        !- X,Y,Z Vertex 1 {m}
  22.1872811016, 14.3377298208, 2.7432,   !- X,Y,Z Vertex 2 {m}
  22.3492061016, 14.3377298208, 2.7432,   !- X,Y,Z Vertex 3 {m}
  22.3492061016, 14.3377298208, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {64868459-d9f2-4b63-a6e7-edf5519ba030}, !- Handle
  {578279fe-399f-421c-9b20-4e2f89c00c31}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-116,                                 !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - Double 5/8" GWB Furring [265534], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {1b7e28d4-30d2-49e8-b179-e56893f2ff6a}, !- Handle
  N-104-109-I-W-116 Reversed,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a594246-b5dd-4cb9-b067-9f1a961c32c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {578279fe-399f-421c-9b20-4e2f89c00c31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3492061016, 14.3377298208, 0,        !- X,Y,Z Vertex 1 {m}
  22.3492061016, 14.3377298208, 2.7432,   !- X,Y,Z Vertex 2 {m}
  22.1872811016, 14.3377298208, 2.7432,   !- X,Y,Z Vertex 3 {m}
  22.1872811016, 14.3377298208, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {60a59668-7629-4c06-804e-d206bdca6c5f}, !- Handle
  {1b7e28d4-30d2-49e8-b179-e56893f2ff6a}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - Double 5/8" GWB Furring [265534], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-116,                                 !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {037c06c6-7dea-43ce-b4d3-fea09acc5754}, !- Handle
  E-104-109-I-W-117,                      !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {28cce845-6dbf-4333-a934-1dff3f6a8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd65193f-ea69-4724-b8f3-8fbce71edd5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1872811016, 14.1805673208, 0,        !- X,Y,Z Vertex 1 {m}
  22.1872811016, 14.3377298208, 0,        !- X,Y,Z Vertex 2 {m}
  22.1872811016, 14.3377298208, 2.7432,   !- X,Y,Z Vertex 3 {m}
  22.1872811016, 14.1805673208, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {017a1411-7efc-4cb3-a9fd-fd7d4f3b8f86}, !- Handle
  {037c06c6-7dea-43ce-b4d3-fea09acc5754}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-117,                                 !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - Double 5/8" GWB Furring [265535], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {bd65193f-ea69-4724-b8f3-8fbce71edd5c}, !- Handle
  E-104-109-I-W-117 Reversed,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a594246-b5dd-4cb9-b067-9f1a961c32c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {037c06c6-7dea-43ce-b4d3-fea09acc5754}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1872811016, 14.1805673208, 2.7432,   !- X,Y,Z Vertex 1 {m}
  22.1872811016, 14.3377298208, 2.7432,   !- X,Y,Z Vertex 2 {m}
  22.1872811016, 14.3377298208, 0,        !- X,Y,Z Vertex 3 {m}
  22.1872811016, 14.1805673208, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1ad50089-6ec7-4ddf-9843-1e9b02eaf793}, !- Handle
  {bd65193f-ea69-4724-b8f3-8fbce71edd5c}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - Double 5/8" GWB Furring [265535], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-117,                                 !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {d402d17c-2cf0-435e-a50f-b4963b16018b}, !- Handle
  X-104-113-1-I-O-118,                    !- Name
  RoofCeiling,                            !- Surface Type
  {ac2eb3a6-0aa3-4a89-a4a5-a81f970f176c}, !- Construction Name
  {28cce845-6dbf-4333-a934-1dff3f6a8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15d77c05-e638-430b-b54c-36e024d3ca9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1872811016, 14.1805673208, 2.7432,   !- X,Y,Z Vertex 1 {m}
  22.3492061016, 14.1805673208, 2.7432,   !- X,Y,Z Vertex 2 {m}
  22.3492061016, 14.3377298208, 2.7432,   !- X,Y,Z Vertex 3 {m}
  22.1872811016, 14.3377298208, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f69e13c3-32d9-48b9-b530-1ae0139c2d4a}, !- Handle
  {d402d17c-2cf0-435e-a50f-b4963b16018b}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-118,                                 !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {15d77c05-e638-430b-b54c-36e024d3ca9d}, !- Handle
  X-104-113-1-I-O-118 Reversed,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d997b92-0377-4b03-9689-b1bde5fb0f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d402d17c-2cf0-435e-a50f-b4963b16018b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1872811016, 14.3377298208, 2.7432,   !- X,Y,Z Vertex 1 {m}
  22.3492061016, 14.3377298208, 2.7432,   !- X,Y,Z Vertex 2 {m}
  22.3492061016, 14.1805673208, 2.7432,   !- X,Y,Z Vertex 3 {m}
  22.1872811016, 14.1805673208, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {01de5d94-49c7-4f7e-a3dd-d86ca33eacfb}, !- Handle
  {15d77c05-e638-430b-b54c-36e024d3ca9d}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-118,                                 !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Surface,
  {941765ab-ef5f-4703-8e9f-2293808f4874}, !- Handle
  W-104-113-1-I-W-119,                    !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {28cce845-6dbf-4333-a934-1dff3f6a8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f799bfc2-352d-4496-bc0c-a55522c085d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3523812032, 10.8381585624, 0,        !- X,Y,Z Vertex 1 {m}
  22.3523812032, 10.8381585624, 3.048,    !- X,Y,Z Vertex 2 {m}
  22.3523812032, 14.0265796176, 3.048,    !- X,Y,Z Vertex 3 {m}
  22.3523812032, 14.0265796176, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c2d77237-8227-4b0c-82b6-0c53a8b18c8f}, !- Handle
  {941765ab-ef5f-4703-8e9f-2293808f4874}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-119,                                 !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [141234], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:SubSurface,
  {ff2f7df1-4fb1-4d4d-ad61-6bb13cdfe2e1}, !- Handle
  W-104-113-1-I-W-119-D-1,                !- Name
  Door,                                   !- Sub Surface Type
  {157e1ca2-ee0d-4618-a23a-7623a0e334e4}, !- Construction Name
  {941765ab-ef5f-4703-8e9f-2293808f4874}, !- Surface Name
  {3c4f288a-cf00-496c-91ad-3a6caff510a2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.3523812032, 11.4893942424, 0,        !- X,Y,Z Vertex 1 {m}
  22.3523812032, 11.4893942424, 2.1336,   !- X,Y,Z Vertex 2 {m}
  22.3523812032, 13.3181942424, 2.1336,   !- X,Y,Z Vertex 3 {m}
  22.3523812032, 13.3181942424, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4853dac8-cd67-47d3-85bf-186c1fb1d647}, !- Handle
  {ff2f7df1-4fb1-4d4d-ad61-6bb13cdfe2e1}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-119-op-1,                            !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Double- Vision Panels 1: 72" x 84" [168453], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {f799bfc2-352d-4496-bc0c-a55522c085d2}, !- Handle
  W-104-113-1-I-W-119 Reversed,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d997b92-0377-4b03-9689-b1bde5fb0f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {941765ab-ef5f-4703-8e9f-2293808f4874}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3523812032, 14.0265796176, 0,        !- X,Y,Z Vertex 1 {m}
  22.3523812032, 14.0265796176, 3.048,    !- X,Y,Z Vertex 2 {m}
  22.3523812032, 10.8381585624, 3.048,    !- X,Y,Z Vertex 3 {m}
  22.3523812032, 10.8381585624, 0;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c4f288a-cf00-496c-91ad-3a6caff510a2}, !- Handle
  W-104-113-1-I-W-119-D-1 Reversed,       !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f799bfc2-352d-4496-bc0c-a55522c085d2}, !- Surface Name
  {ff2f7df1-4fb1-4d4d-ad61-6bb13cdfe2e1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.3523812032, 13.3181942424, 0,        !- X,Y,Z Vertex 1 {m}
  22.3523812032, 13.3181942424, 2.1336,   !- X,Y,Z Vertex 2 {m}
  22.3523812032, 11.4893942424, 2.1336,   !- X,Y,Z Vertex 3 {m}
  22.3523812032, 11.4893942424, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4d682fa2-4519-473d-a548-0f8b3ac49977}, !- Handle
  {f799bfc2-352d-4496-bc0c-a55522c085d2}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - 6 1/8" Partition (2-hr) [141234], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-119,                                 !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:AdditionalProperties,
  {406d0313-5dfd-4ae5-9de2-227e2b874eb0}, !- Handle
  {3c4f288a-cf00-496c-91ad-3a6caff510a2}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Double- Vision Panels 1: 72" x 84" [168453], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-119-op-1,                            !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {23535cc0-265c-41ea-b066-242ec1f7b473}, !- Handle
  B-104-113-1-I-F-120,                    !- Name
  Floor,                                  !- Surface Type
  {9cf24bba-0511-4720-8056-4a4367b7d01a}, !- Construction Name
  {28cce845-6dbf-4333-a934-1dff3f6a8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0fec5af-6990-4ef7-9b59-40889bd29aa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1872811016, 14.1805673208, 0,        !- X,Y,Z Vertex 1 {m}
  22.1872811016, 14.3377298208, 0,        !- X,Y,Z Vertex 2 {m}
  22.3492061016, 14.3377298208, 0,        !- X,Y,Z Vertex 3 {m}
  22.3492061016, 14.1805673208, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ae4b797c-e61f-4a4c-be90-8c5dc5cb5125}, !- Handle
  {23535cc0-265c-41ea-b066-242ec1f7b473}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-120,                                 !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Floor: Concrete Floor Slab [255060],    !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {e0fec5af-6990-4ef7-9b59-40889bd29aa6}, !- Handle
  B-104-113-1-I-F-120 Reversed,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d997b92-0377-4b03-9689-b1bde5fb0f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23535cc0-265c-41ea-b066-242ec1f7b473}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3492061016, 14.1805673208, 0,        !- X,Y,Z Vertex 1 {m}
  22.3492061016, 14.3377298208, 0,        !- X,Y,Z Vertex 2 {m}
  22.1872811016, 14.3377298208, 0,        !- X,Y,Z Vertex 3 {m}
  22.1872811016, 14.1805673208, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {309a25bb-da1c-4fee-bcfd-a47093466586}, !- Handle
  {e0fec5af-6990-4ef7-9b59-40889bd29aa6}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor: Concrete Floor Slab [255060],    !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-120,                                 !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {58545461-8a4d-401b-bbff-ff9242dae189}, !- Handle
  N-104-113-1-I-W-121,                    !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {28cce845-6dbf-4333-a934-1dff3f6a8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddf7c0a0-eeb7-4d90-910c-e96d1afb0a1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1872811016, 14.3377298208, 0,        !- X,Y,Z Vertex 1 {m}
  22.1872811016, 14.3377298208, 2.7432,   !- X,Y,Z Vertex 2 {m}
  22.3492061016, 14.3377298208, 2.7432,   !- X,Y,Z Vertex 3 {m}
  22.3492061016, 14.3377298208, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b6e3584a-7e16-4802-86af-56e5808f18a5}, !- Handle
  {58545461-8a4d-401b-bbff-ff9242dae189}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-121,                                 !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - Double 5/8" GWB Furring [265534], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {ddf7c0a0-eeb7-4d90-910c-e96d1afb0a1d}, !- Handle
  N-104-113-1-I-W-121 Reversed,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d997b92-0377-4b03-9689-b1bde5fb0f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58545461-8a4d-401b-bbff-ff9242dae189}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3492061016, 14.3377298208, 0,        !- X,Y,Z Vertex 1 {m}
  22.3492061016, 14.3377298208, 2.7432,   !- X,Y,Z Vertex 2 {m}
  22.1872811016, 14.3377298208, 2.7432,   !- X,Y,Z Vertex 3 {m}
  22.1872811016, 14.3377298208, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ddb761b8-86fe-4d20-97fb-04866aba966b}, !- Handle
  {ddf7c0a0-eeb7-4d90-910c-e96d1afb0a1d}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - Double 5/8" GWB Furring [265534], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-121,                                 !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {73e05259-0d63-4973-9806-27c22d199edb}, !- Handle
  E-104-113-1-I-W-122,                    !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {28cce845-6dbf-4333-a934-1dff3f6a8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18cd33c4-0afa-4e6c-b665-6debcea9b654}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1872811016, 14.1805673208, 0,        !- X,Y,Z Vertex 1 {m}
  22.1872811016, 14.3377298208, 0,        !- X,Y,Z Vertex 2 {m}
  22.1872811016, 14.3377298208, 2.7432,   !- X,Y,Z Vertex 3 {m}
  22.1872811016, 14.1805673208, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7b8c54e7-1f76-497d-9def-59c0a15750c9}, !- Handle
  {73e05259-0d63-4973-9806-27c22d199edb}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-122,                                 !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - Double 5/8" GWB Furring [265535], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {18cd33c4-0afa-4e6c-b665-6debcea9b654}, !- Handle
  E-104-113-1-I-W-122 Reversed,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d997b92-0377-4b03-9689-b1bde5fb0f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73e05259-0d63-4973-9806-27c22d199edb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1872811016, 14.1805673208, 2.7432,   !- X,Y,Z Vertex 1 {m}
  22.1872811016, 14.3377298208, 2.7432,   !- X,Y,Z Vertex 2 {m}
  22.1872811016, 14.3377298208, 0,        !- X,Y,Z Vertex 3 {m}
  22.1872811016, 14.1805673208, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {280e75d7-2887-4393-a567-361e07beb523}, !- Handle
  {18cd33c4-0afa-4e6c-b665-6debcea9b654}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - Double 5/8" GWB Furring [265535], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-122,                                 !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {3babc3f2-8386-4e5b-9c26-03595cc7b3fa}, !- Handle
  S-104-113-1-I-W-123,                    !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {28cce845-6dbf-4333-a934-1dff3f6a8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fff0d97-0c4f-4e54-a0f3-16472386e2db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3523812032, 10.8381585624, 0,        !- X,Y,Z Vertex 1 {m}
  25.6535874024, 10.8381585624, 0,        !- X,Y,Z Vertex 2 {m}
  25.6535874024, 10.8381585624, 3.048,    !- X,Y,Z Vertex 3 {m}
  22.3523812032, 10.8381585624, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {23a41e3a-64d6-4863-bac6-bb37599f7715}, !- Handle
  {3babc3f2-8386-4e5b-9c26-03595cc7b3fa}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-123,                                 !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Party Wall [268672],        !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {5fff0d97-0c4f-4e54-a0f3-16472386e2db}, !- Handle
  S-104-113-1-I-W-123 Reversed,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d997b92-0377-4b03-9689-b1bde5fb0f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3babc3f2-8386-4e5b-9c26-03595cc7b3fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3523812032, 10.8381585624, 3.048,    !- X,Y,Z Vertex 1 {m}
  25.6535874024, 10.8381585624, 3.048,    !- X,Y,Z Vertex 2 {m}
  25.6535874024, 10.8381585624, 0,        !- X,Y,Z Vertex 3 {m}
  22.3523812032, 10.8381585624, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4c82c44b-55da-4c47-bbac-d18ac565537d}, !- Handle
  {5fff0d97-0c4f-4e54-a0f3-16472386e2db}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Party Wall [268672],        !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-123,                                 !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {26df7411-6429-4a1d-afd8-45054370a893}, !- Handle
  S-104-113-2-I-W-124,                    !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {28cce845-6dbf-4333-a934-1dff3f6a8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f5f7b96-27ee-4a3b-9b9e-daf8ffa9a5d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6535874024, 10.8381585624, 0,        !- X,Y,Z Vertex 1 {m}
  31.3157969568, 10.8381585624, 0,        !- X,Y,Z Vertex 2 {m}
  31.3157969568, 10.8381585624, 3.048,    !- X,Y,Z Vertex 3 {m}
  25.6535874024, 10.8381585624, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2acf7121-7976-44e8-9d7d-495be83033b8}, !- Handle
  {26df7411-6429-4a1d-afd8-45054370a893}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-124,                                 !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Party Wall [268672],        !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {8f5f7b96-27ee-4a3b-9b9e-daf8ffa9a5d9}, !- Handle
  S-104-113-2-I-W-124 Reversed,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {181959ef-4292-4b0c-814b-daad498dc31d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26df7411-6429-4a1d-afd8-45054370a893}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6535874024, 10.8381585624, 3.048,    !- X,Y,Z Vertex 1 {m}
  31.3157969568, 10.8381585624, 3.048,    !- X,Y,Z Vertex 2 {m}
  31.3157969568, 10.8381585624, 0,        !- X,Y,Z Vertex 3 {m}
  25.6535874024, 10.8381585624, 0;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ba55eb79-7b79-4d62-b50c-6aadb544efad}, !- Handle
  {8f5f7b96-27ee-4a3b-9b9e-daf8ffa9a5d9}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Party Wall [268672],        !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-124,                                 !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {3e3965c0-0784-47f5-b4d0-4660ae1ccf84}, !- Handle
  X-104-114-I-O-125,                      !- Name
  RoofCeiling,                            !- Surface Type
  {ac2eb3a6-0aa3-4a89-a4a5-a81f970f176c}, !- Construction Name
  {28cce845-6dbf-4333-a934-1dff3f6a8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0759bbb1-6ca9-4d18-8707-c61fff3aed6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1872811016, 21.025232016, 2.7432,    !- X,Y,Z Vertex 1 {m}
  22.3492061016, 21.025232016, 2.7432,    !- X,Y,Z Vertex 2 {m}
  22.3492061016, 21.1887444144, 2.7432,   !- X,Y,Z Vertex 3 {m}
  22.1872811016, 21.1887444144, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0af65fac-3d34-4e52-aee5-8df89908aeb7}, !- Handle
  {3e3965c0-0784-47f5-b4d0-4660ae1ccf84}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-125,                                 !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {0759bbb1-6ca9-4d18-8707-c61fff3aed6c}, !- Handle
  X-104-114-I-O-125 Reversed,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1cef11f7-9e60-4e31-bc72-e124cb9b56c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e3965c0-0784-47f5-b4d0-4660ae1ccf84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1872811016, 21.1887444144, 2.7432,   !- X,Y,Z Vertex 1 {m}
  22.3492061016, 21.1887444144, 2.7432,   !- X,Y,Z Vertex 2 {m}
  22.3492061016, 21.025232016, 2.7432,    !- X,Y,Z Vertex 3 {m}
  22.1872811016, 21.025232016, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {88846d80-0055-405e-aa4b-f8028d2fe97f}, !- Handle
  {0759bbb1-6ca9-4d18-8707-c61fff3aed6c}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-125,                                 !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Surface,
  {0b930238-2c4d-4658-b7ba-c2748f0d5e5c}, !- Handle
  S-104-114-I-W-126,                      !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {28cce845-6dbf-4333-a934-1dff3f6a8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {423c01a9-b4ec-4afe-9bb9-c7a4b46eae34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1872811016, 21.025232016, 0,         !- X,Y,Z Vertex 1 {m}
  22.3492061016, 21.025232016, 0,         !- X,Y,Z Vertex 2 {m}
  22.3492061016, 21.025232016, 2.7432,    !- X,Y,Z Vertex 3 {m}
  22.1872811016, 21.025232016, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8c8943af-9853-4360-947a-b3e814c32238}, !- Handle
  {0b930238-2c4d-4658-b7ba-c2748f0d5e5c}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  su-126,                                 !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Basic Wall: Interior - Double 5/8" GWB Furring [201330], !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:Surface,
  {423c01a9-b4ec-4afe-9bb9-c7a4b46eae34}, !- Handle
  S-104-114-I-W-126 Reversed,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cef11f7-9e60-4e31-bc72-e124cb9b56c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b930238-2c4d-4658-b7ba-c2748f0d5e5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1872811016, 21.025232016, 2.7432,    !- X,Y,Z Vertex 1 {m}
  22.3492061016, 21.025232016, 2.7432,    !- X,Y,Z Vertex 2 {m}
  22.3492061016, 21.025232016, 0,         !- X,Y,Z Vertex 3 {m}
  22.1872811016, 21.025232016, 0;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {58c76409-40af-48a5-b1f3-6eee51de1329}, !- Handle
  {423c01a9-b4ec-4afe-9bb9-c7a4b46eae34}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Basic Wall: Interior - Double 5/8" GWB Furring [201330], !- Feature Value 1
  gbXMLId,                                !- Feature Name 2
  String,                                 !- Feature Data Type 2
  su-126,                                 !- Feature Value 2
  gbXMLReversed,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true;                                   !- Feature Value 3

OS:Surface,
  {f5ec7884-ef27-4995-ab09-7ecd14490c95}, !- Handle
  E-104-114-I-W-127,                      !- Name
  Wall,                                   !- Surface Type
  {60b5ac69-420f-4be9-b0fc-4c1dd6527afe}, !- Construction Name
  {28cce845-6dbf-4333-a934-1dff3f6a8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11af85cf-3f05-4550-aa42-f0e6b533b4a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1872811016, 21.025232016, 0,         !- X,Y,Z Vertex 1 {m}
  22.1872811016, 21.1887444144, 0,        !- X,Y,Z Vertex 2 {m}
  22.1872811016, 21.1887444144, 2.7432,   !- X,Y,Z Vertex 3 {m}
  22.1872811016, 21.025232016, 2.7432;    !- X,Y,Z Vertex 4 {m}

