!  Version,
!    8.0;                    !- Version Identifier
! =============================================================================
!
!                Property Data for Refrigerant  R123
!
! =============================================================================
!  Version,
!    8.5;                    !- Version Identifier
!  Version,
!    8.6;                    !- Version Identifier
!  Version,
!    8.7;                    !- Version Identifier
!  Version,
!    8.8;                    !- Version Identifier
!  Version,
!    8.9;                    !- Version Identifier
!  Version,
!    9.0;                    !- Version Identifier
!  Version,
!    9.1;                    !- Version Identifier
!  Version,
!    9.2;                    !- Version Identifier

!  Version,
!    9.3;                    !- Version Identifier

  FluidProperties:Name,
    R123,                    !- Fluid Name
    Refrigerant;             !- Fluid Type

! =============================================================================
!
!                Saturated Property Data for Refrigerant  R123
!
!                Critical Pressure:      3661.800 kPa
!                Critical Temperature:    183.681 degC
! =============================================================================

  FluidProperties:Temperatures,
    R123SaturatedTemperatures,  !- Name
    -107.150,-106.000,-104.000,-102.000,-100.000,-98.000,-96.000,
    -94.000,-92.000,-90.000,-88.000,-86.000,-84.000,-82.000,
    -80.000,-78.000,-76.000,-74.000,-72.000,-70.000,-68.000,
    -66.000,-64.000,-62.000,-60.000,-58.000,-56.000,-54.000,
    -52.000,-50.000,-48.000,-46.000,-44.000,-42.000,-40.000,
    -38.000,-36.000,-34.000,-32.000,-30.000,-28.000,-26.000,
    -24.000,-22.000,-20.000,-18.000,-16.000,-14.000,-12.000,
    -10.000,-8.000,-6.000,-4.000,-2.000,0.000,2.000,
    4.000,6.000,8.000,10.000,12.000,14.000,16.000,
    18.000,20.000,22.000,24.000,26.000,28.000,30.000,
    32.000,34.000,36.000,38.000,40.000,42.000,44.000,
    46.000,48.000,50.000,52.000,54.000,56.000,58.000,
    60.000,62.000,64.000,66.000,68.000,70.000,72.000,
    74.000,76.000,78.000,80.000,82.000,84.000,86.000,
    88.000,90.000,92.000,94.000,96.000,98.000,100.000,
    102.000,104.000,106.000,108.000,110.000,112.000,114.000,
    116.000,118.000,120.000,122.000,124.000,126.000,128.000,
    130.000,132.000,134.000,136.000,138.000,140.000,142.000,
    144.000,146.000,148.000,150.000,152.000,154.000,156.000,
    158.000,160.000,162.000,164.000,166.000,168.000,170.000,
    172.000,174.000,176.000,183.681;

  FluidProperties:Saturated,
    R123,                    !- Fluid Name
    Pressure,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R123SaturatedTemperatures,  !- Temperature Values Name
    0.4202E+01,0.4982E+01,0.6657E+01,0.8825E+01,0.1161E+02,0.1516E+02,0.1966E+02,
    0.2532E+02,0.3240E+02,0.4120E+02,0.5207E+02,0.6542E+02,0.8172E+02,0.1015E+03,
    0.1255E+03,0.1543E+03,0.1888E+03,0.2298E+03,0.2786E+03,0.3361E+03,0.4038E+03,
    0.4830E+03,0.5755E+03,0.6830E+03,0.8075E+03,0.9511E+03,0.1116E+04,0.1306E+04,
    0.1522E+04,0.1768E+04,0.2048E+04,0.2364E+04,0.2722E+04,0.3124E+04,0.3575E+04,
    0.4081E+04,0.4645E+04,0.5274E+04,0.5973E+04,0.6748E+04,0.7605E+04,0.8552E+04,
    0.9594E+04,0.1074E+05,0.1200E+05,0.1337E+05,0.1488E+05,0.1652E+05,0.1831E+05,
    0.2025E+05,0.2235E+05,0.2464E+05,0.2711E+05,0.2977E+05,0.3265E+05,0.3574E+05,
    0.3907E+05,0.4264E+05,0.4647E+05,0.5057E+05,0.5495E+05,0.5963E+05,0.6463E+05,
    0.6995E+05,0.7561E+05,0.8163E+05,0.8802E+05,0.9480E+05,0.1020E+06,0.1096E+06,
    0.1176E+06,0.1261E+06,0.1351E+06,0.1445E+06,0.1545E+06,0.1649E+06,0.1760E+06,
    0.1875E+06,0.1997E+06,0.2125E+06,0.2258E+06,0.2398E+06,0.2545E+06,0.2699E+06,
    0.2859E+06,0.3026E+06,0.3201E+06,0.3384E+06,0.3574E+06,0.3772E+06,0.3979E+06,
    0.4194E+06,0.4417E+06,0.4649E+06,0.4891E+06,0.5142E+06,0.5402E+06,0.5672E+06,
    0.5952E+06,0.6242E+06,0.6543E+06,0.6854E+06,0.7177E+06,0.7510E+06,0.7855E+06,
    0.8212E+06,0.8581E+06,0.8961E+06,0.9354E+06,0.9760E+06,0.1018E+07,0.1061E+07,
    0.1106E+07,0.1152E+07,0.1199E+07,0.1248E+07,0.1298E+07,0.1350E+07,0.1403E+07,
    0.1458E+07,0.1514E+07,0.1572E+07,0.1632E+07,0.1693E+07,0.1756E+07,0.1821E+07,
    0.1888E+07,0.1956E+07,0.2026E+07,0.2099E+07,0.2173E+07,0.2249E+07,0.2327E+07,
    0.2408E+07,0.2490E+07,0.2575E+07,0.2662E+07,0.2751E+07,0.2843E+07,0.2937E+07,
    0.3034E+07,0.3134E+07,0.3236E+07,0.3662E+07;

  FluidProperties:Saturated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R123SaturatedTemperatures,  !- Temperature Values Name
    0.9881E+05,0.9988E+05,0.1017E+06,0.1036E+06,0.1054E+06,0.1073E+06,0.1091E+06,
    0.1110E+06,0.1128E+06,0.1147E+06,0.1165E+06,0.1184E+06,0.1202E+06,0.1221E+06,
    0.1239E+06,0.1258E+06,0.1276E+06,0.1295E+06,0.1313E+06,0.1332E+06,0.1350E+06,
    0.1369E+06,0.1387E+06,0.1406E+06,0.1425E+06,0.1443E+06,0.1462E+06,0.1481E+06,
    0.1499E+06,0.1518E+06,0.1537E+06,0.1556E+06,0.1575E+06,0.1594E+06,0.1612E+06,
    0.1631E+06,0.1650E+06,0.1670E+06,0.1689E+06,0.1708E+06,0.1727E+06,0.1746E+06,
    0.1765E+06,0.1785E+06,0.1804E+06,0.1823E+06,0.1843E+06,0.1862E+06,0.1882E+06,
    0.1901E+06,0.1921E+06,0.1941E+06,0.1960E+06,0.1980E+06,0.2000E+06,0.2020E+06,
    0.2040E+06,0.2060E+06,0.2080E+06,0.2100E+06,0.2120E+06,0.2140E+06,0.2160E+06,
    0.2180E+06,0.2201E+06,0.2221E+06,0.2241E+06,0.2262E+06,0.2282E+06,0.2303E+06,
    0.2323E+06,0.2344E+06,0.2364E+06,0.2385E+06,0.2406E+06,0.2427E+06,0.2448E+06,
    0.2469E+06,0.2490E+06,0.2511E+06,0.2532E+06,0.2553E+06,0.2574E+06,0.2595E+06,
    0.2617E+06,0.2638E+06,0.2660E+06,0.2681E+06,0.2703E+06,0.2724E+06,0.2746E+06,
    0.2768E+06,0.2790E+06,0.2811E+06,0.2833E+06,0.2856E+06,0.2878E+06,0.2900E+06,
    0.2922E+06,0.2945E+06,0.2967E+06,0.2990E+06,0.3012E+06,0.3035E+06,0.3058E+06,
    0.3081E+06,0.3104E+06,0.3127E+06,0.3150E+06,0.3173E+06,0.3197E+06,0.3220E+06,
    0.3244E+06,0.3268E+06,0.3291E+06,0.3316E+06,0.3340E+06,0.3364E+06,0.3389E+06,
    0.3413E+06,0.3438E+06,0.3463E+06,0.3488E+06,0.3514E+06,0.3539E+06,0.3565E+06,
    0.3591E+06,0.3617E+06,0.3644E+06,0.3671E+06,0.3698E+06,0.3726E+06,0.3754E+06,
    0.3782E+06,0.3811E+06,0.3841E+06,0.3871E+06,0.3902E+06,0.3933E+06,0.3966E+06,
    0.4000E+06,0.4036E+06,0.4074E+06,0.4374E+06;

  FluidProperties:Saturated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R123SaturatedTemperatures,  !- Temperature Values Name
    0.3225E+06,0.3230E+06,0.3240E+06,0.3250E+06,0.3259E+06,0.3269E+06,0.3279E+06,
    0.3289E+06,0.3299E+06,0.3309E+06,0.3319E+06,0.3329E+06,0.3339E+06,0.3349E+06,
    0.3360E+06,0.3370E+06,0.3381E+06,0.3391E+06,0.3402E+06,0.3412E+06,0.3423E+06,
    0.3434E+06,0.3445E+06,0.3456E+06,0.3467E+06,0.3478E+06,0.3489E+06,0.3500E+06,
    0.3511E+06,0.3522E+06,0.3533E+06,0.3545E+06,0.3556E+06,0.3567E+06,0.3579E+06,
    0.3590E+06,0.3602E+06,0.3613E+06,0.3625E+06,0.3637E+06,0.3648E+06,0.3660E+06,
    0.3672E+06,0.3683E+06,0.3695E+06,0.3707E+06,0.3719E+06,0.3731E+06,0.3743E+06,
    0.3754E+06,0.3766E+06,0.3778E+06,0.3790E+06,0.3802E+06,0.3814E+06,0.3826E+06,
    0.3838E+06,0.3850E+06,0.3863E+06,0.3875E+06,0.3887E+06,0.3899E+06,0.3911E+06,
    0.3923E+06,0.3935E+06,0.3947E+06,0.3959E+06,0.3971E+06,0.3983E+06,0.3995E+06,
    0.4007E+06,0.4019E+06,0.4031E+06,0.4043E+06,0.4055E+06,0.4067E+06,0.4079E+06,
    0.4091E+06,0.4103E+06,0.4115E+06,0.4127E+06,0.4139E+06,0.4150E+06,0.4162E+06,
    0.4174E+06,0.4186E+06,0.4197E+06,0.4209E+06,0.4221E+06,0.4232E+06,0.4244E+06,
    0.4255E+06,0.4266E+06,0.4278E+06,0.4289E+06,0.4300E+06,0.4311E+06,0.4322E+06,
    0.4333E+06,0.4344E+06,0.4355E+06,0.4366E+06,0.4377E+06,0.4387E+06,0.4398E+06,
    0.4408E+06,0.4418E+06,0.4429E+06,0.4439E+06,0.4449E+06,0.4459E+06,0.4468E+06,
    0.4478E+06,0.4487E+06,0.4497E+06,0.4506E+06,0.4515E+06,0.4524E+06,0.4532E+06,
    0.4541E+06,0.4549E+06,0.4557E+06,0.4565E+06,0.4572E+06,0.4579E+06,0.4586E+06,
    0.4593E+06,0.4599E+06,0.4605E+06,0.4611E+06,0.4616E+06,0.4620E+06,0.4624E+06,
    0.4627E+06,0.4630E+06,0.4632E+06,0.4633E+06,0.4633E+06,0.4632E+06,0.4629E+06,
    0.4624E+06,0.4617E+06,0.4607E+06,0.4374E+06;

  FluidProperties:Saturated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R123SaturatedTemperatures,  !- Temperature Values Name
    0.1771E+04,0.1768E+04,0.1764E+04,0.1759E+04,0.1755E+04,0.1750E+04,0.1745E+04,
    0.1741E+04,0.1736E+04,0.1732E+04,0.1727E+04,0.1723E+04,0.1719E+04,0.1714E+04,
    0.1710E+04,0.1705E+04,0.1701E+04,0.1696E+04,0.1692E+04,0.1687E+04,0.1683E+04,
    0.1678E+04,0.1674E+04,0.1670E+04,0.1665E+04,0.1661E+04,0.1656E+04,0.1652E+04,
    0.1647E+04,0.1643E+04,0.1638E+04,0.1634E+04,0.1629E+04,0.1625E+04,0.1620E+04,
    0.1615E+04,0.1611E+04,0.1606E+04,0.1602E+04,0.1597E+04,0.1592E+04,0.1588E+04,
    0.1583E+04,0.1578E+04,0.1574E+04,0.1569E+04,0.1564E+04,0.1560E+04,0.1555E+04,
    0.1550E+04,0.1545E+04,0.1541E+04,0.1536E+04,0.1531E+04,0.1526E+04,0.1521E+04,
    0.1516E+04,0.1511E+04,0.1507E+04,0.1502E+04,0.1497E+04,0.1492E+04,0.1487E+04,
    0.1482E+04,0.1477E+04,0.1472E+04,0.1466E+04,0.1461E+04,0.1456E+04,0.1451E+04,
    0.1446E+04,0.1441E+04,0.1435E+04,0.1430E+04,0.1425E+04,0.1419E+04,0.1414E+04,
    0.1409E+04,0.1403E+04,0.1398E+04,0.1392E+04,0.1387E+04,0.1381E+04,0.1376E+04,
    0.1370E+04,0.1364E+04,0.1359E+04,0.1353E+04,0.1347E+04,0.1341E+04,0.1335E+04,
    0.1329E+04,0.1323E+04,0.1317E+04,0.1311E+04,0.1305E+04,0.1299E+04,0.1293E+04,
    0.1286E+04,0.1280E+04,0.1273E+04,0.1267E+04,0.1260E+04,0.1254E+04,0.1247E+04,
    0.1240E+04,0.1233E+04,0.1226E+04,0.1219E+04,0.1212E+04,0.1205E+04,0.1197E+04,
    0.1190E+04,0.1182E+04,0.1174E+04,0.1167E+04,0.1159E+04,0.1150E+04,0.1142E+04,
    0.1134E+04,0.1125E+04,0.1116E+04,0.1107E+04,0.1098E+04,0.1088E+04,0.1079E+04,
    0.1069E+04,0.1058E+04,0.1048E+04,0.1037E+04,0.1026E+04,0.1014E+04,0.1002E+04,
    0.9889E+03,0.9757E+03,0.9618E+03,0.9471E+03,0.9315E+03,0.9149E+03,0.8969E+03,
    0.8774E+03,0.8557E+03,0.8312E+03,0.5500E+03;

  FluidProperties:Saturated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R123SaturatedTemperatures,  !- Temperature Values Name
    0.4656E-03,0.5483E-03,0.7239E-03,0.9484E-03,0.1233E-02,0.1592E-02,0.2042E-02,
    0.2600E-02,0.3290E-02,0.4138E-02,0.5173E-02,0.6430E-02,0.7948E-02,0.9772E-02,
    0.1195E-01,0.1455E-01,0.1762E-01,0.2124E-01,0.2548E-01,0.3045E-01,0.3623E-01,
    0.4293E-01,0.5066E-01,0.5956E-01,0.6977E-01,0.8143E-01,0.9471E-01,0.1098E+00,
    0.1268E+00,0.1461E+00,0.1677E+00,0.1920E+00,0.2191E+00,0.2494E+00,0.2831E+00,
    0.3205E+00,0.3620E+00,0.4077E+00,0.4581E+00,0.5136E+00,0.5745E+00,0.6411E+00,
    0.7140E+00,0.7934E+00,0.8800E+00,0.9740E+00,0.1076E+01,0.1186E+01,0.1306E+01,
    0.1435E+01,0.1574E+01,0.1724E+01,0.1884E+01,0.2057E+01,0.2242E+01,0.2440E+01,
    0.2651E+01,0.2877E+01,0.3118E+01,0.3374E+01,0.3647E+01,0.3937E+01,0.4245E+01,
    0.4571E+01,0.4917E+01,0.5283E+01,0.5670E+01,0.6079E+01,0.6510E+01,0.6966E+01,
    0.7446E+01,0.7951E+01,0.8483E+01,0.9042E+01,0.9630E+01,0.1025E+02,0.1089E+02,
    0.1157E+02,0.1229E+02,0.1303E+02,0.1381E+02,0.1463E+02,0.1548E+02,0.1638E+02,
    0.1731E+02,0.1829E+02,0.1930E+02,0.2037E+02,0.2148E+02,0.2263E+02,0.2384E+02,
    0.2509E+02,0.2640E+02,0.2777E+02,0.2919E+02,0.3067E+02,0.3221E+02,0.3381E+02,
    0.3548E+02,0.3721E+02,0.3902E+02,0.4090E+02,0.4285E+02,0.4488E+02,0.4700E+02,
    0.4920E+02,0.5148E+02,0.5386E+02,0.5634E+02,0.5891E+02,0.6160E+02,0.6439E+02,
    0.6729E+02,0.7032E+02,0.7347E+02,0.7676E+02,0.8018E+02,0.8376E+02,0.8748E+02,
    0.9138E+02,0.9545E+02,0.9970E+02,0.1042E+03,0.1088E+03,0.1137E+03,0.1188E+03,
    0.1242E+03,0.1299E+03,0.1359E+03,0.1422E+03,0.1489E+03,0.1560E+03,0.1636E+03,
    0.1716E+03,0.1802E+03,0.1895E+03,0.1995E+03,0.2104E+03,0.2223E+03,0.2355E+03,
    0.2503E+03,0.2672E+03,0.2869E+03,0.5500E+03;

  FluidProperties:Saturated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R123SaturatedTemperatures,  !- Temperature Values Name
    0.9289E+03,0.9284E+03,0.9276E+03,0.9268E+03,0.9261E+03,0.9254E+03,0.9247E+03,
    0.9242E+03,0.9238E+03,0.9235E+03,0.9232E+03,0.9232E+03,0.9232E+03,0.9233E+03,
    0.9236E+03,0.9240E+03,0.9245E+03,0.9251E+03,0.9258E+03,0.9266E+03,0.9275E+03,
    0.9285E+03,0.9296E+03,0.9307E+03,0.9320E+03,0.9333E+03,0.9347E+03,0.9362E+03,
    0.9377E+03,0.9393E+03,0.9410E+03,0.9427E+03,0.9444E+03,0.9462E+03,0.9480E+03,
    0.9499E+03,0.9518E+03,0.9538E+03,0.9558E+03,0.9578E+03,0.9598E+03,0.9619E+03,
    0.9639E+03,0.9660E+03,0.9682E+03,0.9703E+03,0.9725E+03,0.9746E+03,0.9768E+03,
    0.9790E+03,0.9812E+03,0.9835E+03,0.9857E+03,0.9880E+03,0.9902E+03,0.9925E+03,
    0.9948E+03,0.9971E+03,0.9994E+03,0.1002E+04,0.1004E+04,0.1006E+04,0.1009E+04,
    0.1011E+04,0.1014E+04,0.1016E+04,0.1018E+04,0.1021E+04,0.1023E+04,0.1026E+04,
    0.1028E+04,0.1031E+04,0.1033E+04,0.1036E+04,0.1038E+04,0.1041E+04,0.1044E+04,
    0.1046E+04,0.1049E+04,0.1052E+04,0.1055E+04,0.1058E+04,0.1060E+04,0.1063E+04,
    0.1066E+04,0.1069E+04,0.1072E+04,0.1076E+04,0.1079E+04,0.1082E+04,0.1085E+04,
    0.1089E+04,0.1092E+04,0.1096E+04,0.1100E+04,0.1103E+04,0.1107E+04,0.1111E+04,
    0.1115E+04,0.1120E+04,0.1124E+04,0.1129E+04,0.1133E+04,0.1138E+04,0.1143E+04,
    0.1149E+04,0.1154E+04,0.1160E+04,0.1166E+04,0.1172E+04,0.1178E+04,0.1185E+04,
    0.1192E+04,0.1199E+04,0.1207E+04,0.1215E+04,0.1224E+04,0.1233E+04,0.1243E+04,
    0.1254E+04,0.1265E+04,0.1277E+04,0.1289E+04,0.1303E+04,0.1318E+04,0.1334E+04,
    0.1351E+04,0.1370E+04,0.1391E+04,0.1415E+04,0.1441E+04,0.1470E+04,0.1502E+04,
    0.1540E+04,0.1584E+04,0.1635E+04,0.1695E+04,0.1769E+04,0.1861E+04,0.1979E+04,
    0.2137E+04,0.2360E+04,0.2700E+04,0.4723E+08;

  FluidProperties:Saturated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R123SaturatedTemperatures,  !- Temperature Values Name
    0.4738E+03,0.4758E+03,0.4793E+03,0.4828E+03,0.4863E+03,0.4898E+03,0.4932E+03,
    0.4966E+03,0.5001E+03,0.5035E+03,0.5068E+03,0.5102E+03,0.5136E+03,0.5169E+03,
    0.5202E+03,0.5236E+03,0.5269E+03,0.5302E+03,0.5334E+03,0.5367E+03,0.5400E+03,
    0.5432E+03,0.5465E+03,0.5497E+03,0.5529E+03,0.5562E+03,0.5594E+03,0.5626E+03,
    0.5658E+03,0.5690E+03,0.5722E+03,0.5754E+03,0.5786E+03,0.5818E+03,0.5850E+03,
    0.5883E+03,0.5915E+03,0.5947E+03,0.5979E+03,0.6011E+03,0.6044E+03,0.6076E+03,
    0.6109E+03,0.6141E+03,0.6174E+03,0.6207E+03,0.6240E+03,0.6273E+03,0.6306E+03,
    0.6339E+03,0.6373E+03,0.6406E+03,0.6440E+03,0.6474E+03,0.6508E+03,0.6542E+03,
    0.6577E+03,0.6612E+03,0.6646E+03,0.6682E+03,0.6717E+03,0.6753E+03,0.6788E+03,
    0.6825E+03,0.6861E+03,0.6898E+03,0.6935E+03,0.6972E+03,0.7010E+03,0.7047E+03,
    0.7086E+03,0.7124E+03,0.7163E+03,0.7203E+03,0.7243E+03,0.7283E+03,0.7323E+03,
    0.7365E+03,0.7406E+03,0.7448E+03,0.7491E+03,0.7534E+03,0.7578E+03,0.7622E+03,
    0.7667E+03,0.7713E+03,0.7760E+03,0.7807E+03,0.7855E+03,0.7904E+03,0.7953E+03,
    0.8004E+03,0.8055E+03,0.8108E+03,0.8162E+03,0.8217E+03,0.8273E+03,0.8331E+03,
    0.8390E+03,0.8450E+03,0.8512E+03,0.8576E+03,0.8642E+03,0.8710E+03,0.8780E+03,
    0.8852E+03,0.8926E+03,0.9004E+03,0.9084E+03,0.9168E+03,0.9254E+03,0.9345E+03,
    0.9440E+03,0.9539E+03,0.9643E+03,0.9753E+03,0.9868E+03,0.9990E+03,0.1012E+04,
    0.1026E+04,0.1040E+04,0.1056E+04,0.1073E+04,0.1091E+04,0.1111E+04,0.1132E+04,
    0.1155E+04,0.1181E+04,0.1209E+04,0.1240E+04,0.1276E+04,0.1315E+04,0.1360E+04,
    0.1412E+04,0.1473E+04,0.1544E+04,0.1630E+04,0.1734E+04,0.1865E+04,0.2033E+04,
    0.2259E+04,0.2578E+04,0.3065E+04,0.4723E+08;

! =============================================================================
!
! ************   Super Heat Property Data for Refrigerant  R123   *************
!
!                Data for pressures and temperatures upto the
!                critical temperature and pressure.
!
!                    Critical Pressure:      3661.800 kPa
!                    Critical Temperature:    183.681 degC
! =============================================================================

  FluidProperties:Temperatures,
    R123SuperHeatTemperatures,  !- Name
    -106.150,-98.535,-90.920,-83.305,-75.690,-68.075,-60.460,
    -52.845,-45.230,-37.615,-30.000,-26.000,-22.000,-18.000,
    -14.000,-10.000,-8.000,-6.000,-4.000,-2.000,0.000,
    2.000,4.000,6.000,8.000,10.000,12.000,14.000,
    16.000,18.000,20.000,22.000,24.000,26.000,28.000,
    30.000,32.000,34.000,36.000,38.000,40.000,42.000,
    44.000,46.000,48.000,50.000,56.493,62.985,69.478,
    75.970,82.463,88.955,95.448,101.940,108.433,114.925,
    121.418,127.910,134.403,140.895,147.388,153.880,160.373,
    166.865,173.358,199.850,219.850,239.850;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.4874E+01,              !- Pressure {Pa}
    0.3230E+06,0.3266E+06,0.3304E+06,0.3343E+06,0.3383E+06,0.3423E+06,0.3465E+06,
    0.3507E+06,0.3550E+06,0.3595E+06,0.3640E+06,0.3664E+06,0.3688E+06,0.3712E+06,
    0.3737E+06,0.3762E+06,0.3774E+06,0.3787E+06,0.3800E+06,0.3812E+06,0.3825E+06,
    0.3838E+06,0.3851E+06,0.3864E+06,0.3877E+06,0.3890E+06,0.3903E+06,0.3916E+06,
    0.3929E+06,0.3942E+06,0.3955E+06,0.3969E+06,0.3982E+06,0.3996E+06,0.4009E+06,
    0.4023E+06,0.4036E+06,0.4050E+06,0.4063E+06,0.4077E+06,0.4091E+06,0.4105E+06,
    0.4118E+06,0.4132E+06,0.4146E+06,0.4160E+06,0.4206E+06,0.4252E+06,0.4299E+06,
    0.4346E+06,0.4394E+06,0.4442E+06,0.4490E+06,0.4539E+06,0.4589E+06,0.4639E+06,
    0.4689E+06,0.4739E+06,0.4790E+06,0.4842E+06,0.4894E+06,0.4946E+06,0.4998E+06,
    0.5051E+06,0.5105E+06,0.5326E+06,0.5497E+06,0.5670E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.4874E+01,              !- Pressure {Pa}
    0.5368E-03,0.5134E-03,0.4919E-03,0.4722E-03,0.4540E-03,0.4371E-03,0.4215E-03,
    0.4069E-03,0.3933E-03,0.3806E-03,0.3687E-03,0.3627E-03,0.3569E-03,0.3513E-03,
    0.3459E-03,0.3407E-03,0.3381E-03,0.3356E-03,0.3331E-03,0.3306E-03,0.3282E-03,
    0.3258E-03,0.3234E-03,0.3211E-03,0.3188E-03,0.3166E-03,0.3144E-03,0.3122E-03,
    0.3100E-03,0.3079E-03,0.3058E-03,0.3037E-03,0.3017E-03,0.2997E-03,0.2977E-03,
    0.2957E-03,0.2938E-03,0.2919E-03,0.2900E-03,0.2881E-03,0.2863E-03,0.2844E-03,
    0.2827E-03,0.2809E-03,0.2791E-03,0.2774E-03,0.2719E-03,0.2667E-03,0.2616E-03,
    0.2568E-03,0.2521E-03,0.2476E-03,0.2432E-03,0.2390E-03,0.2349E-03,0.2310E-03,
    0.2272E-03,0.2235E-03,0.2200E-03,0.2165E-03,0.2132E-03,0.2099E-03,0.2068E-03,
    0.2037E-03,0.2008E-03,0.1895E-03,0.1818E-03,0.1747E-03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1413E+02,              !- Pressure {Pa}
    0.0000E+00,0.3266E+06,0.3304E+06,0.3343E+06,0.3383E+06,0.3423E+06,0.3465E+06,
    0.3507E+06,0.3550E+06,0.3595E+06,0.3640E+06,0.3664E+06,0.3688E+06,0.3712E+06,
    0.3737E+06,0.3762E+06,0.3774E+06,0.3787E+06,0.3800E+06,0.3812E+06,0.3825E+06,
    0.3838E+06,0.3851E+06,0.3864E+06,0.3877E+06,0.3890E+06,0.3903E+06,0.3916E+06,
    0.3929E+06,0.3942E+06,0.3955E+06,0.3969E+06,0.3982E+06,0.3996E+06,0.4009E+06,
    0.4023E+06,0.4036E+06,0.4050E+06,0.4063E+06,0.4077E+06,0.4091E+06,0.4105E+06,
    0.4118E+06,0.4132E+06,0.4146E+06,0.4160E+06,0.4206E+06,0.4252E+06,0.4299E+06,
    0.4346E+06,0.4394E+06,0.4442E+06,0.4490E+06,0.4539E+06,0.4589E+06,0.4639E+06,
    0.4689E+06,0.4739E+06,0.4790E+06,0.4842E+06,0.4894E+06,0.4946E+06,0.4998E+06,
    0.5051E+06,0.5105E+06,0.5326E+06,0.5497E+06,0.5670E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1413E+02,              !- Pressure {Pa}
    0.0000E+00,0.1488E-02,0.1426E-02,0.1369E-02,0.1316E-02,0.1267E-02,0.1222E-02,
    0.1179E-02,0.1140E-02,0.1103E-02,0.1069E-02,0.1051E-02,0.1035E-02,0.1018E-02,
    0.1003E-02,0.9874E-03,0.9800E-03,0.9726E-03,0.9654E-03,0.9583E-03,0.9513E-03,
    0.9443E-03,0.9375E-03,0.9308E-03,0.9242E-03,0.9177E-03,0.9112E-03,0.9049E-03,
    0.8986E-03,0.8924E-03,0.8864E-03,0.8804E-03,0.8744E-03,0.8686E-03,0.8628E-03,
    0.8571E-03,0.8515E-03,0.8460E-03,0.8405E-03,0.8351E-03,0.8297E-03,0.8245E-03,
    0.8193E-03,0.8142E-03,0.8091E-03,0.8041E-03,0.7882E-03,0.7730E-03,0.7584E-03,
    0.7443E-03,0.7307E-03,0.7176E-03,0.7049E-03,0.6927E-03,0.6809E-03,0.6695E-03,
    0.6585E-03,0.6479E-03,0.6376E-03,0.6276E-03,0.6179E-03,0.6085E-03,0.5994E-03,
    0.5905E-03,0.5819E-03,0.5493E-03,0.5270E-03,0.5065E-03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.3692E+02,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.3304E+06,0.3343E+06,0.3382E+06,0.3423E+06,0.3465E+06,
    0.3507E+06,0.3550E+06,0.3595E+06,0.3640E+06,0.3664E+06,0.3688E+06,0.3712E+06,
    0.3737E+06,0.3762E+06,0.3774E+06,0.3787E+06,0.3800E+06,0.3812E+06,0.3825E+06,
    0.3838E+06,0.3851E+06,0.3864E+06,0.3877E+06,0.3890E+06,0.3903E+06,0.3916E+06,
    0.3929E+06,0.3942E+06,0.3955E+06,0.3969E+06,0.3982E+06,0.3996E+06,0.4009E+06,
    0.4023E+06,0.4036E+06,0.4050E+06,0.4063E+06,0.4077E+06,0.4091E+06,0.4105E+06,
    0.4118E+06,0.4132E+06,0.4146E+06,0.4160E+06,0.4206E+06,0.4252E+06,0.4299E+06,
    0.4346E+06,0.4394E+06,0.4442E+06,0.4490E+06,0.4539E+06,0.4589E+06,0.4639E+06,
    0.4689E+06,0.4739E+06,0.4790E+06,0.4842E+06,0.4894E+06,0.4946E+06,0.4998E+06,
    0.5051E+06,0.5105E+06,0.5326E+06,0.5497E+06,0.5670E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.3692E+02,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.3727E-02,0.3577E-02,0.3439E-02,0.3311E-02,0.3193E-02,
    0.3082E-02,0.2979E-02,0.2883E-02,0.2793E-02,0.2748E-02,0.2704E-02,0.2661E-02,
    0.2620E-02,0.2581E-02,0.2561E-02,0.2542E-02,0.2523E-02,0.2504E-02,0.2486E-02,
    0.2468E-02,0.2450E-02,0.2433E-02,0.2415E-02,0.2398E-02,0.2381E-02,0.2365E-02,
    0.2348E-02,0.2332E-02,0.2316E-02,0.2301E-02,0.2285E-02,0.2270E-02,0.2255E-02,
    0.2240E-02,0.2225E-02,0.2211E-02,0.2197E-02,0.2182E-02,0.2168E-02,0.2155E-02,
    0.2141E-02,0.2128E-02,0.2114E-02,0.2101E-02,0.2060E-02,0.2020E-02,0.1982E-02,
    0.1945E-02,0.1910E-02,0.1875E-02,0.1842E-02,0.1810E-02,0.1780E-02,0.1750E-02,
    0.1721E-02,0.1693E-02,0.1666E-02,0.1640E-02,0.1615E-02,0.1590E-02,0.1566E-02,
    0.1543E-02,0.1521E-02,0.1436E-02,0.1377E-02,0.1324E-02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.8818E+02,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.3343E+06,0.3382E+06,0.3423E+06,0.3465E+06,
    0.3507E+06,0.3550E+06,0.3595E+06,0.3640E+06,0.3664E+06,0.3688E+06,0.3712E+06,
    0.3737E+06,0.3762E+06,0.3774E+06,0.3787E+06,0.3800E+06,0.3812E+06,0.3825E+06,
    0.3838E+06,0.3851E+06,0.3864E+06,0.3877E+06,0.3890E+06,0.3903E+06,0.3916E+06,
    0.3929E+06,0.3942E+06,0.3955E+06,0.3969E+06,0.3982E+06,0.3996E+06,0.4009E+06,
    0.4022E+06,0.4036E+06,0.4050E+06,0.4063E+06,0.4077E+06,0.4091E+06,0.4105E+06,
    0.4118E+06,0.4132E+06,0.4146E+06,0.4160E+06,0.4206E+06,0.4252E+06,0.4299E+06,
    0.4346E+06,0.4394E+06,0.4442E+06,0.4490E+06,0.4539E+06,0.4589E+06,0.4639E+06,
    0.4689E+06,0.4739E+06,0.4790E+06,0.4842E+06,0.4894E+06,0.4946E+06,0.4998E+06,
    0.5051E+06,0.5105E+06,0.5326E+06,0.5497E+06,0.5670E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.8818E+02,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.8545E-02,0.8215E-02,0.7910E-02,0.7626E-02,
    0.7363E-02,0.7117E-02,0.6886E-02,0.6671E-02,0.6563E-02,0.6458E-02,0.6357E-02,
    0.6259E-02,0.6164E-02,0.6117E-02,0.6071E-02,0.6026E-02,0.5982E-02,0.5938E-02,
    0.5895E-02,0.5852E-02,0.5810E-02,0.5769E-02,0.5728E-02,0.5688E-02,0.5648E-02,
    0.5609E-02,0.5571E-02,0.5533E-02,0.5495E-02,0.5458E-02,0.5422E-02,0.5386E-02,
    0.5350E-02,0.5315E-02,0.5280E-02,0.5246E-02,0.5213E-02,0.5179E-02,0.5146E-02,
    0.5114E-02,0.5082E-02,0.5050E-02,0.5019E-02,0.4920E-02,0.4825E-02,0.4734E-02,
    0.4646E-02,0.4561E-02,0.4479E-02,0.4400E-02,0.4324E-02,0.4250E-02,0.4179E-02,
    0.4111E-02,0.4044E-02,0.3980E-02,0.3917E-02,0.3857E-02,0.3798E-02,0.3741E-02,
    0.3686E-02,0.3632E-02,0.3429E-02,0.3290E-02,0.3162E-02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1947E+03,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3382E+06,0.3423E+06,0.3465E+06,
    0.3507E+06,0.3550E+06,0.3595E+06,0.3640E+06,0.3664E+06,0.3688E+06,0.3712E+06,
    0.3737E+06,0.3762E+06,0.3774E+06,0.3787E+06,0.3800E+06,0.3812E+06,0.3825E+06,
    0.3838E+06,0.3851E+06,0.3864E+06,0.3877E+06,0.3890E+06,0.3903E+06,0.3916E+06,
    0.3929E+06,0.3942E+06,0.3955E+06,0.3969E+06,0.3982E+06,0.3995E+06,0.4009E+06,
    0.4022E+06,0.4036E+06,0.4050E+06,0.4063E+06,0.4077E+06,0.4091E+06,0.4105E+06,
    0.4118E+06,0.4132E+06,0.4146E+06,0.4160E+06,0.4206E+06,0.4252E+06,0.4299E+06,
    0.4346E+06,0.4394E+06,0.4442E+06,0.4490E+06,0.4539E+06,0.4589E+06,0.4639E+06,
    0.4689E+06,0.4739E+06,0.4790E+06,0.4842E+06,0.4894E+06,0.4946E+06,0.4998E+06,
    0.5051E+06,0.5105E+06,0.5326E+06,0.5496E+06,0.5670E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1947E+03,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1814E-01,0.1747E-01,0.1684E-01,
    0.1626E-01,0.1571E-01,0.1520E-01,0.1473E-01,0.1449E-01,0.1426E-01,0.1403E-01,
    0.1382E-01,0.1361E-01,0.1351E-01,0.1340E-01,0.1330E-01,0.1321E-01,0.1311E-01,
    0.1301E-01,0.1292E-01,0.1283E-01,0.1274E-01,0.1265E-01,0.1256E-01,0.1247E-01,
    0.1238E-01,0.1230E-01,0.1221E-01,0.1213E-01,0.1205E-01,0.1197E-01,0.1189E-01,
    0.1181E-01,0.1173E-01,0.1166E-01,0.1158E-01,0.1151E-01,0.1143E-01,0.1136E-01,
    0.1129E-01,0.1122E-01,0.1115E-01,0.1108E-01,0.1086E-01,0.1065E-01,0.1045E-01,
    0.1026E-01,0.1007E-01,0.9888E-02,0.9714E-02,0.9546E-02,0.9384E-02,0.9227E-02,
    0.9075E-02,0.8928E-02,0.8786E-02,0.8648E-02,0.8514E-02,0.8385E-02,0.8259E-02,
    0.8137E-02,0.8019E-02,0.7570E-02,0.7263E-02,0.6980E-02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.4010E+03,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3423E+06,0.3464E+06,
    0.3507E+06,0.3550E+06,0.3594E+06,0.3639E+06,0.3663E+06,0.3688E+06,0.3712E+06,
    0.3737E+06,0.3762E+06,0.3774E+06,0.3787E+06,0.3800E+06,0.3812E+06,0.3825E+06,
    0.3838E+06,0.3851E+06,0.3864E+06,0.3876E+06,0.3889E+06,0.3903E+06,0.3916E+06,
    0.3929E+06,0.3942E+06,0.3955E+06,0.3969E+06,0.3982E+06,0.3995E+06,0.4009E+06,
    0.4022E+06,0.4036E+06,0.4050E+06,0.4063E+06,0.4077E+06,0.4091E+06,0.4105E+06,
    0.4118E+06,0.4132E+06,0.4146E+06,0.4160E+06,0.4206E+06,0.4252E+06,0.4299E+06,
    0.4346E+06,0.4394E+06,0.4442E+06,0.4490E+06,0.4539E+06,0.4589E+06,0.4638E+06,
    0.4689E+06,0.4739E+06,0.4790E+06,0.4842E+06,0.4894E+06,0.4946E+06,0.4998E+06,
    0.5051E+06,0.5105E+06,0.5326E+06,0.5496E+06,0.5670E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.4010E+03,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3599E-01,0.3470E-01,
    0.3350E-01,0.3238E-01,0.3133E-01,0.3035E-01,0.2986E-01,0.2938E-01,0.2892E-01,
    0.2847E-01,0.2804E-01,0.2783E-01,0.2762E-01,0.2741E-01,0.2721E-01,0.2701E-01,
    0.2681E-01,0.2662E-01,0.2643E-01,0.2624E-01,0.2606E-01,0.2587E-01,0.2569E-01,
    0.2552E-01,0.2534E-01,0.2517E-01,0.2500E-01,0.2483E-01,0.2466E-01,0.2450E-01,
    0.2434E-01,0.2418E-01,0.2402E-01,0.2386E-01,0.2371E-01,0.2356E-01,0.2341E-01,
    0.2326E-01,0.2312E-01,0.2297E-01,0.2283E-01,0.2238E-01,0.2195E-01,0.2153E-01,
    0.2113E-01,0.2074E-01,0.2037E-01,0.2001E-01,0.1967E-01,0.1933E-01,0.1901E-01,
    0.1870E-01,0.1839E-01,0.1810E-01,0.1782E-01,0.1754E-01,0.1727E-01,0.1702E-01,
    0.1676E-01,0.1652E-01,0.1560E-01,0.1496E-01,0.1438E-01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.7773E+03,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3464E+06,
    0.3507E+06,0.3550E+06,0.3594E+06,0.3639E+06,0.3663E+06,0.3688E+06,0.3712E+06,
    0.3737E+06,0.3762E+06,0.3774E+06,0.3787E+06,0.3799E+06,0.3812E+06,0.3825E+06,
    0.3838E+06,0.3851E+06,0.3863E+06,0.3876E+06,0.3889E+06,0.3902E+06,0.3916E+06,
    0.3929E+06,0.3942E+06,0.3955E+06,0.3969E+06,0.3982E+06,0.3995E+06,0.4009E+06,
    0.4022E+06,0.4036E+06,0.4050E+06,0.4063E+06,0.4077E+06,0.4091E+06,0.4104E+06,
    0.4118E+06,0.4132E+06,0.4146E+06,0.4160E+06,0.4206E+06,0.4252E+06,0.4299E+06,
    0.4346E+06,0.4394E+06,0.4442E+06,0.4490E+06,0.4539E+06,0.4589E+06,0.4638E+06,
    0.4689E+06,0.4739E+06,0.4790E+06,0.4842E+06,0.4894E+06,0.4946E+06,0.4998E+06,
    0.5051E+06,0.5105E+06,0.5326E+06,0.5496E+06,0.5670E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.7773E+03,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6730E-01,
    0.6496E-01,0.6278E-01,0.6075E-01,0.5884E-01,0.5788E-01,0.5696E-01,0.5606E-01,
    0.5520E-01,0.5436E-01,0.5394E-01,0.5354E-01,0.5314E-01,0.5275E-01,0.5236E-01,
    0.5198E-01,0.5161E-01,0.5123E-01,0.5087E-01,0.5051E-01,0.5016E-01,0.4981E-01,
    0.4946E-01,0.4912E-01,0.4878E-01,0.4845E-01,0.4813E-01,0.4781E-01,0.4749E-01,
    0.4717E-01,0.4686E-01,0.4656E-01,0.4626E-01,0.4596E-01,0.4567E-01,0.4538E-01,
    0.4509E-01,0.4481E-01,0.4453E-01,0.4425E-01,0.4338E-01,0.4254E-01,0.4173E-01,
    0.4096E-01,0.4021E-01,0.3949E-01,0.3879E-01,0.3812E-01,0.3747E-01,0.3684E-01,
    0.3624E-01,0.3565E-01,0.3508E-01,0.3453E-01,0.3400E-01,0.3348E-01,0.3298E-01,
    0.3249E-01,0.3202E-01,0.3023E-01,0.2900E-01,0.2787E-01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1427E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3506E+06,0.3550E+06,0.3594E+06,0.3639E+06,0.3663E+06,0.3687E+06,0.3712E+06,
    0.3736E+06,0.3761E+06,0.3774E+06,0.3787E+06,0.3799E+06,0.3812E+06,0.3825E+06,
    0.3837E+06,0.3850E+06,0.3863E+06,0.3876E+06,0.3889E+06,0.3902E+06,0.3915E+06,
    0.3929E+06,0.3942E+06,0.3955E+06,0.3968E+06,0.3982E+06,0.3995E+06,0.4009E+06,
    0.4022E+06,0.4036E+06,0.4049E+06,0.4063E+06,0.4077E+06,0.4091E+06,0.4104E+06,
    0.4118E+06,0.4132E+06,0.4146E+06,0.4160E+06,0.4206E+06,0.4252E+06,0.4299E+06,
    0.4346E+06,0.4394E+06,0.4442E+06,0.4490E+06,0.4539E+06,0.4589E+06,0.4638E+06,
    0.4689E+06,0.4739E+06,0.4790E+06,0.4842E+06,0.4894E+06,0.4946E+06,0.4998E+06,
    0.5051E+06,0.5105E+06,0.5326E+06,0.5496E+06,0.5670E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1427E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1194E+00,0.1154E+00,0.1116E+00,0.1081E+00,0.1063E+00,0.1046E+00,0.1030E+00,
    0.1014E+00,0.9984E-01,0.9909E-01,0.9834E-01,0.9761E-01,0.9689E-01,0.9617E-01,
    0.9547E-01,0.9478E-01,0.9410E-01,0.9343E-01,0.9277E-01,0.9212E-01,0.9147E-01,
    0.9084E-01,0.9021E-01,0.8960E-01,0.8899E-01,0.8839E-01,0.8779E-01,0.8721E-01,
    0.8663E-01,0.8606E-01,0.8550E-01,0.8495E-01,0.8440E-01,0.8386E-01,0.8333E-01,
    0.8280E-01,0.8228E-01,0.8177E-01,0.8126E-01,0.7966E-01,0.7812E-01,0.7664E-01,
    0.7521E-01,0.7383E-01,0.7251E-01,0.7123E-01,0.7000E-01,0.6880E-01,0.6765E-01,
    0.6654E-01,0.6546E-01,0.6442E-01,0.6341E-01,0.6243E-01,0.6148E-01,0.6056E-01,
    0.5966E-01,0.5879E-01,0.5550E-01,0.5325E-01,0.5117E-01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2497E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3549E+06,0.3593E+06,0.3639E+06,0.3663E+06,0.3687E+06,0.3711E+06,
    0.3736E+06,0.3761E+06,0.3774E+06,0.3786E+06,0.3799E+06,0.3812E+06,0.3824E+06,
    0.3837E+06,0.3850E+06,0.3863E+06,0.3876E+06,0.3889E+06,0.3902E+06,0.3915E+06,
    0.3928E+06,0.3942E+06,0.3955E+06,0.3968E+06,0.3981E+06,0.3995E+06,0.4008E+06,
    0.4022E+06,0.4035E+06,0.4049E+06,0.4063E+06,0.4077E+06,0.4090E+06,0.4104E+06,
    0.4118E+06,0.4132E+06,0.4146E+06,0.4160E+06,0.4206E+06,0.4252E+06,0.4299E+06,
    0.4346E+06,0.4393E+06,0.4442E+06,0.4490E+06,0.4539E+06,0.4588E+06,0.4638E+06,
    0.4688E+06,0.4739E+06,0.4790E+06,0.4842E+06,0.4893E+06,0.4946E+06,0.4998E+06,
    0.5051E+06,0.5104E+06,0.5326E+06,0.5496E+06,0.5670E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2497E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2021E+00,0.1955E+00,0.1893E+00,0.1862E+00,0.1832E+00,0.1803E+00,
    0.1775E+00,0.1748E+00,0.1735E+00,0.1722E+00,0.1709E+00,0.1696E+00,0.1684E+00,
    0.1671E+00,0.1659E+00,0.1647E+00,0.1636E+00,0.1624E+00,0.1613E+00,0.1601E+00,
    0.1590E+00,0.1579E+00,0.1568E+00,0.1558E+00,0.1547E+00,0.1537E+00,0.1527E+00,
    0.1516E+00,0.1506E+00,0.1497E+00,0.1487E+00,0.1477E+00,0.1468E+00,0.1459E+00,
    0.1449E+00,0.1440E+00,0.1431E+00,0.1422E+00,0.1394E+00,0.1367E+00,0.1341E+00,
    0.1316E+00,0.1292E+00,0.1269E+00,0.1247E+00,0.1225E+00,0.1204E+00,0.1184E+00,
    0.1164E+00,0.1146E+00,0.1127E+00,0.1110E+00,0.1092E+00,0.1076E+00,0.1060E+00,
    0.1044E+00,0.1029E+00,0.9711E-01,0.9317E-01,0.8954E-01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.4185E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3592E+06,0.3638E+06,0.3662E+06,0.3686E+06,0.3711E+06,
    0.3735E+06,0.3760E+06,0.3773E+06,0.3786E+06,0.3798E+06,0.3811E+06,0.3824E+06,
    0.3837E+06,0.3849E+06,0.3862E+06,0.3875E+06,0.3888E+06,0.3901E+06,0.3915E+06,
    0.3928E+06,0.3941E+06,0.3954E+06,0.3968E+06,0.3981E+06,0.3994E+06,0.4008E+06,
    0.4022E+06,0.4035E+06,0.4049E+06,0.4062E+06,0.4076E+06,0.4090E+06,0.4104E+06,
    0.4118E+06,0.4132E+06,0.4145E+06,0.4159E+06,0.4205E+06,0.4252E+06,0.4298E+06,
    0.4345E+06,0.4393E+06,0.4441E+06,0.4490E+06,0.4539E+06,0.4588E+06,0.4638E+06,
    0.4688E+06,0.4739E+06,0.4790E+06,0.4841E+06,0.4893E+06,0.4945E+06,0.4998E+06,
    0.5051E+06,0.5104E+06,0.5325E+06,0.5496E+06,0.5670E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.4185E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3282E+00,0.3178E+00,0.3125E+00,0.3075E+00,0.3026E+00,
    0.2979E+00,0.2933E+00,0.2911E+00,0.2889E+00,0.2867E+00,0.2846E+00,0.2825E+00,
    0.2804E+00,0.2784E+00,0.2763E+00,0.2744E+00,0.2724E+00,0.2705E+00,0.2686E+00,
    0.2667E+00,0.2649E+00,0.2631E+00,0.2613E+00,0.2595E+00,0.2577E+00,0.2560E+00,
    0.2543E+00,0.2526E+00,0.2510E+00,0.2494E+00,0.2477E+00,0.2462E+00,0.2446E+00,
    0.2430E+00,0.2415E+00,0.2400E+00,0.2385E+00,0.2338E+00,0.2292E+00,0.2249E+00,
    0.2207E+00,0.2166E+00,0.2127E+00,0.2090E+00,0.2054E+00,0.2019E+00,0.1985E+00,
    0.1952E+00,0.1920E+00,0.1890E+00,0.1860E+00,0.1831E+00,0.1803E+00,0.1776E+00,
    0.1750E+00,0.1725E+00,0.1628E+00,0.1562E+00,0.1501E+00;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.6748E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3637E+06,0.3661E+06,0.3685E+06,0.3710E+06,
    0.3734E+06,0.3759E+06,0.3772E+06,0.3785E+06,0.3797E+06,0.3810E+06,0.3823E+06,
    0.3836E+06,0.3849E+06,0.3862E+06,0.3875E+06,0.3888E+06,0.3901E+06,0.3914E+06,
    0.3927E+06,0.3940E+06,0.3954E+06,0.3967E+06,0.3980E+06,0.3994E+06,0.4007E+06,
    0.4021E+06,0.4035E+06,0.4048E+06,0.4062E+06,0.4076E+06,0.4089E+06,0.4103E+06,
    0.4117E+06,0.4131E+06,0.4145E+06,0.4159E+06,0.4205E+06,0.4251E+06,0.4298E+06,
    0.4345E+06,0.4393E+06,0.4441E+06,0.4489E+06,0.4538E+06,0.4588E+06,0.4638E+06,
    0.4688E+06,0.4739E+06,0.4790E+06,0.4841E+06,0.4893E+06,0.4945E+06,0.4998E+06,
    0.5051E+06,0.5104E+06,0.5325E+06,0.5496E+06,0.5670E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.6748E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.5136E+00,0.5051E+00,0.4969E+00,0.4889E+00,
    0.4813E+00,0.4738E+00,0.4702E+00,0.4666E+00,0.4631E+00,0.4596E+00,0.4562E+00,
    0.4528E+00,0.4495E+00,0.4462E+00,0.4430E+00,0.4399E+00,0.4367E+00,0.4337E+00,
    0.4306E+00,0.4276E+00,0.4247E+00,0.4218E+00,0.4189E+00,0.4161E+00,0.4133E+00,
    0.4105E+00,0.4078E+00,0.4051E+00,0.4025E+00,0.3999E+00,0.3973E+00,0.3948E+00,
    0.3922E+00,0.3898E+00,0.3873E+00,0.3849E+00,0.3773E+00,0.3699E+00,0.3629E+00,
    0.3561E+00,0.3496E+00,0.3433E+00,0.3372E+00,0.3313E+00,0.3257E+00,0.3202E+00,
    0.3149E+00,0.3098E+00,0.3048E+00,0.3000E+00,0.2954E+00,0.2909E+00,0.2865E+00,
    0.2823E+00,0.2782E+00,0.2626E+00,0.2519E+00,0.2420E+00;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.8552E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3660E+06,0.3684E+06,0.3709E+06,
    0.3734E+06,0.3759E+06,0.3771E+06,0.3784E+06,0.3797E+06,0.3810E+06,0.3822E+06,
    0.3835E+06,0.3848E+06,0.3861E+06,0.3874E+06,0.3887E+06,0.3900E+06,0.3913E+06,
    0.3927E+06,0.3940E+06,0.3953E+06,0.3967E+06,0.3980E+06,0.3993E+06,0.4007E+06,
    0.4020E+06,0.4034E+06,0.4048E+06,0.4061E+06,0.4075E+06,0.4089E+06,0.4103E+06,
    0.4117E+06,0.4131E+06,0.4145E+06,0.4159E+06,0.4204E+06,0.4251E+06,0.4298E+06,
    0.4345E+06,0.4392E+06,0.4441E+06,0.4489E+06,0.4538E+06,0.4588E+06,0.4637E+06,
    0.4688E+06,0.4738E+06,0.4789E+06,0.4841E+06,0.4893E+06,0.4945E+06,0.4998E+06,
    0.5051E+06,0.5104E+06,0.5325E+06,0.5496E+06,0.5670E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.8552E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6411E+00,0.6306E+00,0.6205E+00,
    0.6107E+00,0.6012E+00,0.5966E+00,0.5920E+00,0.5875E+00,0.5831E+00,0.5787E+00,
    0.5745E+00,0.5702E+00,0.5661E+00,0.5620E+00,0.5580E+00,0.5540E+00,0.5501E+00,
    0.5462E+00,0.5424E+00,0.5386E+00,0.5349E+00,0.5313E+00,0.5277E+00,0.5241E+00,
    0.5206E+00,0.5172E+00,0.5138E+00,0.5104E+00,0.5071E+00,0.5038E+00,0.5006E+00,
    0.4974E+00,0.4943E+00,0.4911E+00,0.4881E+00,0.4784E+00,0.4691E+00,0.4601E+00,
    0.4515E+00,0.4432E+00,0.4352E+00,0.4275E+00,0.4200E+00,0.4128E+00,0.4059E+00,
    0.3992E+00,0.3927E+00,0.3864E+00,0.3803E+00,0.3744E+00,0.3687E+00,0.3632E+00,
    0.3578E+00,0.3526E+00,0.3328E+00,0.3193E+00,0.3068E+00;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1074E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3683E+06,0.3708E+06,
    0.3733E+06,0.3758E+06,0.3771E+06,0.3783E+06,0.3796E+06,0.3809E+06,0.3822E+06,
    0.3834E+06,0.3847E+06,0.3860E+06,0.3873E+06,0.3886E+06,0.3900E+06,0.3913E+06,
    0.3926E+06,0.3939E+06,0.3953E+06,0.3966E+06,0.3979E+06,0.3993E+06,0.4006E+06,
    0.4020E+06,0.4034E+06,0.4047E+06,0.4061E+06,0.4075E+06,0.4088E+06,0.4102E+06,
    0.4116E+06,0.4130E+06,0.4144E+06,0.4158E+06,0.4204E+06,0.4250E+06,0.4297E+06,
    0.4344E+06,0.4392E+06,0.4440E+06,0.4489E+06,0.4538E+06,0.4587E+06,0.4637E+06,
    0.4688E+06,0.4738E+06,0.4789E+06,0.4841E+06,0.4893E+06,0.4945E+06,0.4997E+06,
    0.5050E+06,0.5104E+06,0.5325E+06,0.5496E+06,0.5670E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1074E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7934E+00,0.7806E+00,
    0.7682E+00,0.7562E+00,0.7503E+00,0.7446E+00,0.7389E+00,0.7333E+00,0.7278E+00,
    0.7224E+00,0.7171E+00,0.7118E+00,0.7066E+00,0.7015E+00,0.6965E+00,0.6916E+00,
    0.6867E+00,0.6819E+00,0.6772E+00,0.6725E+00,0.6679E+00,0.6633E+00,0.6589E+00,
    0.6545E+00,0.6501E+00,0.6458E+00,0.6416E+00,0.6374E+00,0.6333E+00,0.6292E+00,
    0.6252E+00,0.6212E+00,0.6173E+00,0.6134E+00,0.6012E+00,0.5894E+00,0.5782E+00,
    0.5673E+00,0.5569E+00,0.5468E+00,0.5371E+00,0.5277E+00,0.5187E+00,0.5100E+00,
    0.5015E+00,0.4934E+00,0.4854E+00,0.4778E+00,0.4704E+00,0.4632E+00,0.4562E+00,
    0.4495E+00,0.4429E+00,0.4180E+00,0.4010E+00,0.3853E+00;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1337E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3707E+06,
    0.3732E+06,0.3757E+06,0.3770E+06,0.3782E+06,0.3795E+06,0.3808E+06,0.3821E+06,
    0.3834E+06,0.3847E+06,0.3860E+06,0.3873E+06,0.3886E+06,0.3899E+06,0.3912E+06,
    0.3925E+06,0.3939E+06,0.3952E+06,0.3965E+06,0.3979E+06,0.3992E+06,0.4006E+06,
    0.4019E+06,0.4033E+06,0.4047E+06,0.4060E+06,0.4074E+06,0.4088E+06,0.4102E+06,
    0.4116E+06,0.4130E+06,0.4144E+06,0.4158E+06,0.4204E+06,0.4250E+06,0.4297E+06,
    0.4344E+06,0.4392E+06,0.4440E+06,0.4489E+06,0.4538E+06,0.4587E+06,0.4637E+06,
    0.4687E+06,0.4738E+06,0.4789E+06,0.4840E+06,0.4892E+06,0.4945E+06,0.4997E+06,
    0.5050E+06,0.5103E+06,0.5325E+06,0.5496E+06,0.5669E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1337E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.9740E+00,
    0.9584E+00,0.9433E+00,0.9359E+00,0.9287E+00,0.9216E+00,0.9146E+00,0.9077E+00,
    0.9009E+00,0.8942E+00,0.8876E+00,0.8811E+00,0.8748E+00,0.8685E+00,0.8623E+00,
    0.8562E+00,0.8501E+00,0.8442E+00,0.8384E+00,0.8326E+00,0.8269E+00,0.8213E+00,
    0.8158E+00,0.8103E+00,0.8050E+00,0.7997E+00,0.7944E+00,0.7893E+00,0.7842E+00,
    0.7792E+00,0.7742E+00,0.7693E+00,0.7645E+00,0.7492E+00,0.7345E+00,0.7204E+00,
    0.7069E+00,0.6938E+00,0.6813E+00,0.6691E+00,0.6575E+00,0.6462E+00,0.6353E+00,
    0.6247E+00,0.6146E+00,0.6047E+00,0.5952E+00,0.5859E+00,0.5770E+00,0.5683E+00,
    0.5598E+00,0.5517E+00,0.5206E+00,0.4994E+00,0.4799E+00;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1652E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3731E+06,0.3756E+06,0.3769E+06,0.3781E+06,0.3794E+06,0.3807E+06,0.3820E+06,
    0.3833E+06,0.3846E+06,0.3859E+06,0.3872E+06,0.3885E+06,0.3898E+06,0.3911E+06,
    0.3924E+06,0.3938E+06,0.3951E+06,0.3964E+06,0.3978E+06,0.3991E+06,0.4005E+06,
    0.4019E+06,0.4032E+06,0.4046E+06,0.4060E+06,0.4073E+06,0.4087E+06,0.4101E+06,
    0.4115E+06,0.4129E+06,0.4143E+06,0.4157E+06,0.4203E+06,0.4249E+06,0.4296E+06,
    0.4344E+06,0.4391E+06,0.4439E+06,0.4488E+06,0.4537E+06,0.4587E+06,0.4637E+06,
    0.4687E+06,0.4738E+06,0.4789E+06,0.4840E+06,0.4892E+06,0.4944E+06,0.4997E+06,
    0.5050E+06,0.5103E+06,0.5325E+06,0.5495E+06,0.5669E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1652E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1186E+01,0.1168E+01,0.1158E+01,0.1149E+01,0.1141E+01,0.1132E+01,0.1123E+01,
    0.1115E+01,0.1106E+01,0.1098E+01,0.1090E+01,0.1082E+01,0.1074E+01,0.1067E+01,
    0.1059E+01,0.1052E+01,0.1044E+01,0.1037E+01,0.1030E+01,0.1023E+01,0.1016E+01,
    0.1009E+01,0.1002E+01,0.9955E+00,0.9889E+00,0.9824E+00,0.9760E+00,0.9697E+00,
    0.9634E+00,0.9573E+00,0.9512E+00,0.9452E+00,0.9262E+00,0.9080E+00,0.8906E+00,
    0.8738E+00,0.8576E+00,0.8420E+00,0.8270E+00,0.8125E+00,0.7986E+00,0.7851E+00,
    0.7720E+00,0.7594E+00,0.7472E+00,0.7354E+00,0.7240E+00,0.7129E+00,0.7022E+00,
    0.6917E+00,0.6816E+00,0.6432E+00,0.6170E+00,0.5929E+00;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2025E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3754E+06,0.3767E+06,0.3780E+06,0.3793E+06,0.3806E+06,0.3818E+06,
    0.3831E+06,0.3844E+06,0.3857E+06,0.3871E+06,0.3884E+06,0.3897E+06,0.3910E+06,
    0.3923E+06,0.3937E+06,0.3950E+06,0.3964E+06,0.3977E+06,0.3991E+06,0.4004E+06,
    0.4018E+06,0.4031E+06,0.4045E+06,0.4059E+06,0.4073E+06,0.4086E+06,0.4100E+06,
    0.4114E+06,0.4128E+06,0.4142E+06,0.4156E+06,0.4202E+06,0.4249E+06,0.4296E+06,
    0.4343E+06,0.4391E+06,0.4439E+06,0.4488E+06,0.4537E+06,0.4586E+06,0.4636E+06,
    0.4686E+06,0.4737E+06,0.4788E+06,0.4840E+06,0.4892E+06,0.4944E+06,0.4997E+06,
    0.5050E+06,0.5103E+06,0.5324E+06,0.5495E+06,0.5669E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2025E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1435E+01,0.1424E+01,0.1412E+01,0.1401E+01,0.1390E+01,0.1380E+01,
    0.1369E+01,0.1359E+01,0.1349E+01,0.1339E+01,0.1329E+01,0.1319E+01,0.1310E+01,
    0.1300E+01,0.1291E+01,0.1282E+01,0.1273E+01,0.1264E+01,0.1256E+01,0.1247E+01,
    0.1238E+01,0.1230E+01,0.1222E+01,0.1214E+01,0.1206E+01,0.1198E+01,0.1190E+01,
    0.1182E+01,0.1175E+01,0.1167E+01,0.1160E+01,0.1137E+01,0.1114E+01,0.1093E+01,
    0.1072E+01,0.1052E+01,0.1033E+01,0.1014E+01,0.9966E+00,0.9795E+00,0.9629E+00,
    0.9469E+00,0.9314E+00,0.9164E+00,0.9019E+00,0.8878E+00,0.8742E+00,0.8610E+00,
    0.8482E+00,0.8358E+00,0.7887E+00,0.7565E+00,0.7268E+00;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2235E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3766E+06,0.3779E+06,0.3792E+06,0.3805E+06,0.3818E+06,
    0.3831E+06,0.3844E+06,0.3857E+06,0.3870E+06,0.3883E+06,0.3896E+06,0.3910E+06,
    0.3923E+06,0.3936E+06,0.3950E+06,0.3963E+06,0.3976E+06,0.3990E+06,0.4004E+06,
    0.4017E+06,0.4031E+06,0.4045E+06,0.4058E+06,0.4072E+06,0.4086E+06,0.4100E+06,
    0.4114E+06,0.4128E+06,0.4142E+06,0.4156E+06,0.4202E+06,0.4248E+06,0.4295E+06,
    0.4343E+06,0.4390E+06,0.4439E+06,0.4487E+06,0.4536E+06,0.4586E+06,0.4636E+06,
    0.4686E+06,0.4737E+06,0.4788E+06,0.4840E+06,0.4891E+06,0.4944E+06,0.4996E+06,
    0.5049E+06,0.5103E+06,0.5324E+06,0.5495E+06,0.5669E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2235E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1574E+01,0.1561E+01,0.1549E+01,0.1537E+01,0.1525E+01,
    0.1514E+01,0.1502E+01,0.1491E+01,0.1480E+01,0.1469E+01,0.1458E+01,0.1448E+01,
    0.1437E+01,0.1427E+01,0.1417E+01,0.1407E+01,0.1397E+01,0.1387E+01,0.1378E+01,
    0.1369E+01,0.1359E+01,0.1350E+01,0.1341E+01,0.1332E+01,0.1324E+01,0.1315E+01,
    0.1306E+01,0.1298E+01,0.1290E+01,0.1281E+01,0.1256E+01,0.1231E+01,0.1207E+01,
    0.1184E+01,0.1162E+01,0.1141E+01,0.1120E+01,0.1101E+01,0.1082E+01,0.1063E+01,
    0.1046E+01,0.1029E+01,0.1012E+01,0.9960E+00,0.9805E+00,0.9654E+00,0.9508E+00,
    0.9367E+00,0.9229E+00,0.8709E+00,0.8353E+00,0.8026E+00;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2464E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3778E+06,0.3791E+06,0.3804E+06,0.3817E+06,
    0.3830E+06,0.3843E+06,0.3856E+06,0.3869E+06,0.3882E+06,0.3896E+06,0.3909E+06,
    0.3922E+06,0.3936E+06,0.3949E+06,0.3962E+06,0.3976E+06,0.3989E+06,0.4003E+06,
    0.4017E+06,0.4030E+06,0.4044E+06,0.4058E+06,0.4072E+06,0.4085E+06,0.4099E+06,
    0.4113E+06,0.4127E+06,0.4141E+06,0.4155E+06,0.4201E+06,0.4248E+06,0.4295E+06,
    0.4342E+06,0.4390E+06,0.4438E+06,0.4487E+06,0.4536E+06,0.4586E+06,0.4636E+06,
    0.4686E+06,0.4737E+06,0.4788E+06,0.4839E+06,0.4891E+06,0.4943E+06,0.4996E+06,
    0.5049E+06,0.5102E+06,0.5324E+06,0.5495E+06,0.5669E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2464E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1724E+01,0.1710E+01,0.1697E+01,0.1683E+01,
    0.1671E+01,0.1658E+01,0.1645E+01,0.1633E+01,0.1621E+01,0.1609E+01,0.1597E+01,
    0.1586E+01,0.1574E+01,0.1563E+01,0.1552E+01,0.1541E+01,0.1531E+01,0.1520E+01,
    0.1510E+01,0.1499E+01,0.1489E+01,0.1479E+01,0.1470E+01,0.1460E+01,0.1450E+01,
    0.1441E+01,0.1432E+01,0.1422E+01,0.1413E+01,0.1385E+01,0.1357E+01,0.1331E+01,
    0.1306E+01,0.1281E+01,0.1258E+01,0.1235E+01,0.1214E+01,0.1193E+01,0.1172E+01,
    0.1153E+01,0.1134E+01,0.1116E+01,0.1098E+01,0.1081E+01,0.1064E+01,0.1048E+01,
    0.1033E+01,0.1017E+01,0.9600E+00,0.9208E+00,0.8847E+00;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2711E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3790E+06,0.3803E+06,0.3816E+06,
    0.3829E+06,0.3842E+06,0.3855E+06,0.3868E+06,0.3882E+06,0.3895E+06,0.3908E+06,
    0.3921E+06,0.3935E+06,0.3948E+06,0.3962E+06,0.3975E+06,0.3989E+06,0.4002E+06,
    0.4016E+06,0.4030E+06,0.4043E+06,0.4057E+06,0.4071E+06,0.4085E+06,0.4099E+06,
    0.4113E+06,0.4127E+06,0.4141E+06,0.4155E+06,0.4201E+06,0.4247E+06,0.4294E+06,
    0.4342E+06,0.4390E+06,0.4438E+06,0.4487E+06,0.4536E+06,0.4585E+06,0.4635E+06,
    0.4686E+06,0.4736E+06,0.4787E+06,0.4839E+06,0.4891E+06,0.4943E+06,0.4996E+06,
    0.5049E+06,0.5102E+06,0.5324E+06,0.5495E+06,0.5669E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2711E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1884E+01,0.1869E+01,0.1855E+01,
    0.1841E+01,0.1827E+01,0.1813E+01,0.1799E+01,0.1786E+01,0.1773E+01,0.1760E+01,
    0.1747E+01,0.1734E+01,0.1722E+01,0.1710E+01,0.1698E+01,0.1686E+01,0.1674E+01,
    0.1663E+01,0.1651E+01,0.1640E+01,0.1629E+01,0.1618E+01,0.1608E+01,0.1597E+01,
    0.1587E+01,0.1576E+01,0.1566E+01,0.1556E+01,0.1525E+01,0.1494E+01,0.1465E+01,
    0.1437E+01,0.1411E+01,0.1385E+01,0.1360E+01,0.1336E+01,0.1313E+01,0.1291E+01,
    0.1269E+01,0.1248E+01,0.1228E+01,0.1208E+01,0.1190E+01,0.1171E+01,0.1154E+01,
    0.1136E+01,0.1120E+01,0.1056E+01,0.1013E+01,0.9735E+00;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2977E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3802E+06,0.3815E+06,
    0.3828E+06,0.3841E+06,0.3855E+06,0.3868E+06,0.3881E+06,0.3894E+06,0.3907E+06,
    0.3921E+06,0.3934E+06,0.3948E+06,0.3961E+06,0.3975E+06,0.3988E+06,0.4002E+06,
    0.4015E+06,0.4029E+06,0.4043E+06,0.4057E+06,0.4070E+06,0.4084E+06,0.4098E+06,
    0.4112E+06,0.4126E+06,0.4140E+06,0.4154E+06,0.4200E+06,0.4247E+06,0.4294E+06,
    0.4341E+06,0.4389E+06,0.4438E+06,0.4486E+06,0.4535E+06,0.4585E+06,0.4635E+06,
    0.4685E+06,0.4736E+06,0.4787E+06,0.4839E+06,0.4891E+06,0.4943E+06,0.4996E+06,
    0.5049E+06,0.5102E+06,0.5324E+06,0.5494E+06,0.5668E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2977E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2057E+01,0.2041E+01,
    0.2025E+01,0.2009E+01,0.1994E+01,0.1979E+01,0.1964E+01,0.1950E+01,0.1935E+01,
    0.1921E+01,0.1907E+01,0.1894E+01,0.1880E+01,0.1867E+01,0.1854E+01,0.1841E+01,
    0.1828E+01,0.1816E+01,0.1803E+01,0.1791E+01,0.1779E+01,0.1767E+01,0.1756E+01,
    0.1744E+01,0.1733E+01,0.1722E+01,0.1711E+01,0.1676E+01,0.1643E+01,0.1611E+01,
    0.1580E+01,0.1550E+01,0.1522E+01,0.1494E+01,0.1468E+01,0.1443E+01,0.1418E+01,
    0.1394E+01,0.1371E+01,0.1349E+01,0.1328E+01,0.1307E+01,0.1287E+01,0.1267E+01,
    0.1248E+01,0.1230E+01,0.1161E+01,0.1113E+01,0.1069E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.3265E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3814E+06,
    0.3827E+06,0.3840E+06,0.3854E+06,0.3867E+06,0.3880E+06,0.3893E+06,0.3907E+06,
    0.3920E+06,0.3933E+06,0.3947E+06,0.3960E+06,0.3974E+06,0.3987E+06,0.4001E+06,
    0.4015E+06,0.4028E+06,0.4042E+06,0.4056E+06,0.4070E+06,0.4084E+06,0.4098E+06,
    0.4112E+06,0.4126E+06,0.4140E+06,0.4154E+06,0.4200E+06,0.4246E+06,0.4293E+06,
    0.4341E+06,0.4389E+06,0.4437E+06,0.4486E+06,0.4535E+06,0.4585E+06,0.4635E+06,
    0.4685E+06,0.4736E+06,0.4787E+06,0.4838E+06,0.4890E+06,0.4943E+06,0.4995E+06,
    0.5048E+06,0.5102E+06,0.5323E+06,0.5494E+06,0.5668E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.3265E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2242E+01,
    0.2224E+01,0.2207E+01,0.2190E+01,0.2173E+01,0.2157E+01,0.2141E+01,0.2125E+01,
    0.2110E+01,0.2094E+01,0.2079E+01,0.2064E+01,0.2050E+01,0.2035E+01,0.2021E+01,
    0.2007E+01,0.1993E+01,0.1980E+01,0.1966E+01,0.1953E+01,0.1940E+01,0.1927E+01,
    0.1915E+01,0.1902E+01,0.1890E+01,0.1878E+01,0.1839E+01,0.1803E+01,0.1767E+01,
    0.1734E+01,0.1701E+01,0.1670E+01,0.1640E+01,0.1611E+01,0.1583E+01,0.1556E+01,
    0.1530E+01,0.1504E+01,0.1480E+01,0.1457E+01,0.1434E+01,0.1412E+01,0.1390E+01,
    0.1369E+01,0.1349E+01,0.1273E+01,0.1221E+01,0.1173E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.3574E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3826E+06,0.3839E+06,0.3853E+06,0.3866E+06,0.3879E+06,0.3892E+06,0.3906E+06,
    0.3919E+06,0.3932E+06,0.3946E+06,0.3959E+06,0.3973E+06,0.3987E+06,0.4000E+06,
    0.4014E+06,0.4028E+06,0.4041E+06,0.4055E+06,0.4069E+06,0.4083E+06,0.4097E+06,
    0.4111E+06,0.4125E+06,0.4139E+06,0.4153E+06,0.4199E+06,0.4246E+06,0.4293E+06,
    0.4340E+06,0.4388E+06,0.4437E+06,0.4485E+06,0.4535E+06,0.4584E+06,0.4634E+06,
    0.4685E+06,0.4735E+06,0.4787E+06,0.4838E+06,0.4890E+06,0.4942E+06,0.4995E+06,
    0.5048E+06,0.5102E+06,0.5323E+06,0.5494E+06,0.5668E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.3574E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2440E+01,0.2421E+01,0.2402E+01,0.2384E+01,0.2366E+01,0.2348E+01,0.2330E+01,
    0.2313E+01,0.2296E+01,0.2280E+01,0.2263E+01,0.2247E+01,0.2231E+01,0.2216E+01,
    0.2200E+01,0.2185E+01,0.2170E+01,0.2155E+01,0.2141E+01,0.2126E+01,0.2112E+01,
    0.2098E+01,0.2085E+01,0.2071E+01,0.2058E+01,0.2016E+01,0.1975E+01,0.1937E+01,
    0.1899E+01,0.1864E+01,0.1829E+01,0.1796E+01,0.1764E+01,0.1734E+01,0.1704E+01,
    0.1675E+01,0.1648E+01,0.1621E+01,0.1595E+01,0.1570E+01,0.1546E+01,0.1523E+01,
    0.1500E+01,0.1478E+01,0.1394E+01,0.1337E+01,0.1284E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.3907E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3838E+06,0.3852E+06,0.3865E+06,0.3878E+06,0.3891E+06,0.3905E+06,
    0.3918E+06,0.3932E+06,0.3945E+06,0.3959E+06,0.3972E+06,0.3986E+06,0.3999E+06,
    0.4013E+06,0.4027E+06,0.4041E+06,0.4054E+06,0.4068E+06,0.4082E+06,0.4096E+06,
    0.4110E+06,0.4124E+06,0.4138E+06,0.4153E+06,0.4199E+06,0.4245E+06,0.4292E+06,
    0.4340E+06,0.4388E+06,0.4436E+06,0.4485E+06,0.4534E+06,0.4584E+06,0.4634E+06,
    0.4684E+06,0.4735E+06,0.4786E+06,0.4838E+06,0.4890E+06,0.4942E+06,0.4995E+06,
    0.5048E+06,0.5101E+06,0.5323E+06,0.5494E+06,0.5668E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.3907E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2651E+01,0.2631E+01,0.2610E+01,0.2590E+01,0.2571E+01,0.2552E+01,
    0.2533E+01,0.2514E+01,0.2496E+01,0.2478E+01,0.2460E+01,0.2442E+01,0.2425E+01,
    0.2408E+01,0.2392E+01,0.2375E+01,0.2359E+01,0.2343E+01,0.2327E+01,0.2312E+01,
    0.2296E+01,0.2281E+01,0.2266E+01,0.2252E+01,0.2205E+01,0.2161E+01,0.2119E+01,
    0.2078E+01,0.2039E+01,0.2001E+01,0.1965E+01,0.1930E+01,0.1896E+01,0.1864E+01,
    0.1832E+01,0.1802E+01,0.1773E+01,0.1745E+01,0.1717E+01,0.1691E+01,0.1665E+01,
    0.1640E+01,0.1616E+01,0.1524E+01,0.1462E+01,0.1404E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.4264E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3850E+06,0.3864E+06,0.3877E+06,0.3890E+06,0.3904E+06,
    0.3917E+06,0.3931E+06,0.3944E+06,0.3958E+06,0.3971E+06,0.3985E+06,0.3999E+06,
    0.4012E+06,0.4026E+06,0.4040E+06,0.4054E+06,0.4068E+06,0.4081E+06,0.4095E+06,
    0.4109E+06,0.4124E+06,0.4138E+06,0.4152E+06,0.4198E+06,0.4245E+06,0.4292E+06,
    0.4339E+06,0.4387E+06,0.4436E+06,0.4484E+06,0.4534E+06,0.4583E+06,0.4633E+06,
    0.4684E+06,0.4735E+06,0.4786E+06,0.4837E+06,0.4889E+06,0.4942E+06,0.4994E+06,
    0.5047E+06,0.5101E+06,0.5323E+06,0.5494E+06,0.5668E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.4264E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2877E+01,0.2855E+01,0.2833E+01,0.2811E+01,0.2790E+01,
    0.2769E+01,0.2749E+01,0.2728E+01,0.2709E+01,0.2689E+01,0.2670E+01,0.2651E+01,
    0.2632E+01,0.2614E+01,0.2596E+01,0.2578E+01,0.2561E+01,0.2543E+01,0.2526E+01,
    0.2509E+01,0.2493E+01,0.2477E+01,0.2460E+01,0.2410E+01,0.2361E+01,0.2315E+01,
    0.2270E+01,0.2227E+01,0.2186E+01,0.2146E+01,0.2108E+01,0.2071E+01,0.2035E+01,
    0.2001E+01,0.1968E+01,0.1936E+01,0.1905E+01,0.1875E+01,0.1846E+01,0.1818E+01,
    0.1791E+01,0.1764E+01,0.1664E+01,0.1596E+01,0.1533E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.4647E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3863E+06,0.3876E+06,0.3889E+06,0.3903E+06,
    0.3916E+06,0.3930E+06,0.3943E+06,0.3957E+06,0.3970E+06,0.3984E+06,0.3998E+06,
    0.4011E+06,0.4025E+06,0.4039E+06,0.4053E+06,0.4067E+06,0.4081E+06,0.4095E+06,
    0.4109E+06,0.4123E+06,0.4137E+06,0.4151E+06,0.4197E+06,0.4244E+06,0.4291E+06,
    0.4339E+06,0.4387E+06,0.4435E+06,0.4484E+06,0.4533E+06,0.4583E+06,0.4633E+06,
    0.4683E+06,0.4734E+06,0.4785E+06,0.4837E+06,0.4889E+06,0.4941E+06,0.4994E+06,
    0.5047E+06,0.5101E+06,0.5322E+06,0.5493E+06,0.5667E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.4647E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3118E+01,0.3094E+01,0.3070E+01,0.3047E+01,
    0.3024E+01,0.3001E+01,0.2979E+01,0.2957E+01,0.2936E+01,0.2915E+01,0.2894E+01,
    0.2873E+01,0.2853E+01,0.2833E+01,0.2814E+01,0.2795E+01,0.2776E+01,0.2757E+01,
    0.2739E+01,0.2720E+01,0.2702E+01,0.2685E+01,0.2629E+01,0.2576E+01,0.2525E+01,
    0.2476E+01,0.2429E+01,0.2384E+01,0.2341E+01,0.2299E+01,0.2258E+01,0.2220E+01,
    0.2182E+01,0.2146E+01,0.2111E+01,0.2077E+01,0.2044E+01,0.2013E+01,0.1982E+01,
    0.1952E+01,0.1923E+01,0.1814E+01,0.1739E+01,0.1671E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.5057E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3875E+06,0.3888E+06,0.3901E+06,
    0.3915E+06,0.3928E+06,0.3942E+06,0.3955E+06,0.3969E+06,0.3983E+06,0.3997E+06,
    0.4010E+06,0.4024E+06,0.4038E+06,0.4052E+06,0.4066E+06,0.4080E+06,0.4094E+06,
    0.4108E+06,0.4122E+06,0.4136E+06,0.4150E+06,0.4196E+06,0.4243E+06,0.4290E+06,
    0.4338E+06,0.4386E+06,0.4434E+06,0.4483E+06,0.4533E+06,0.4582E+06,0.4632E+06,
    0.4683E+06,0.4734E+06,0.4785E+06,0.4837E+06,0.4889E+06,0.4941E+06,0.4994E+06,
    0.5047E+06,0.5100E+06,0.5322E+06,0.5493E+06,0.5667E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.5057E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3374E+01,0.3348E+01,0.3322E+01,
    0.3297E+01,0.3273E+01,0.3248E+01,0.3224E+01,0.3201E+01,0.3178E+01,0.3155E+01,
    0.3132E+01,0.3110E+01,0.3088E+01,0.3067E+01,0.3046E+01,0.3025E+01,0.3005E+01,
    0.2984E+01,0.2965E+01,0.2945E+01,0.2926E+01,0.2865E+01,0.2807E+01,0.2751E+01,
    0.2697E+01,0.2646E+01,0.2597E+01,0.2549E+01,0.2504E+01,0.2460E+01,0.2417E+01,
    0.2376E+01,0.2337E+01,0.2299E+01,0.2262E+01,0.2226E+01,0.2191E+01,0.2158E+01,
    0.2125E+01,0.2094E+01,0.1975E+01,0.1893E+01,0.1819E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.5495E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3887E+06,0.3900E+06,
    0.3914E+06,0.3927E+06,0.3941E+06,0.3954E+06,0.3968E+06,0.3982E+06,0.3995E+06,
    0.4009E+06,0.4023E+06,0.4037E+06,0.4051E+06,0.4065E+06,0.4079E+06,0.4093E+06,
    0.4107E+06,0.4121E+06,0.4135E+06,0.4149E+06,0.4196E+06,0.4242E+06,0.4290E+06,
    0.4337E+06,0.4385E+06,0.4434E+06,0.4483E+06,0.4532E+06,0.4582E+06,0.4632E+06,
    0.4682E+06,0.4733E+06,0.4784E+06,0.4836E+06,0.4888E+06,0.4940E+06,0.4993E+06,
    0.5046E+06,0.5100E+06,0.5322E+06,0.5493E+06,0.5667E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.5495E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3647E+01,0.3619E+01,
    0.3591E+01,0.3564E+01,0.3537E+01,0.3511E+01,0.3485E+01,0.3460E+01,0.3435E+01,
    0.3410E+01,0.3386E+01,0.3362E+01,0.3339E+01,0.3316E+01,0.3293E+01,0.3270E+01,
    0.3248E+01,0.3227E+01,0.3205E+01,0.3184E+01,0.3117E+01,0.3054E+01,0.2993E+01,
    0.2934E+01,0.2878E+01,0.2824E+01,0.2773E+01,0.2723E+01,0.2675E+01,0.2629E+01,
    0.2584E+01,0.2541E+01,0.2499E+01,0.2459E+01,0.2420E+01,0.2383E+01,0.2346E+01,
    0.2311E+01,0.2276E+01,0.2147E+01,0.2058E+01,0.1977E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.5963E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3899E+06,
    0.3912E+06,0.3926E+06,0.3939E+06,0.3953E+06,0.3967E+06,0.3980E+06,0.3994E+06,
    0.4008E+06,0.4022E+06,0.4036E+06,0.4050E+06,0.4064E+06,0.4078E+06,0.4092E+06,
    0.4106E+06,0.4120E+06,0.4134E+06,0.4148E+06,0.4195E+06,0.4242E+06,0.4289E+06,
    0.4336E+06,0.4385E+06,0.4433E+06,0.4482E+06,0.4531E+06,0.4581E+06,0.4631E+06,
    0.4682E+06,0.4733E+06,0.4784E+06,0.4836E+06,0.4888E+06,0.4940E+06,0.4993E+06,
    0.5046E+06,0.5099E+06,0.5321E+06,0.5492E+06,0.5666E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.5963E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3937E+01,
    0.3907E+01,0.3877E+01,0.3847E+01,0.3819E+01,0.3790E+01,0.3762E+01,0.3735E+01,
    0.3708E+01,0.3682E+01,0.3656E+01,0.3630E+01,0.3605E+01,0.3580E+01,0.3555E+01,
    0.3531E+01,0.3507E+01,0.3484E+01,0.3461E+01,0.3388E+01,0.3318E+01,0.3252E+01,
    0.3188E+01,0.3127E+01,0.3068E+01,0.3012E+01,0.2958E+01,0.2905E+01,0.2855E+01,
    0.2806E+01,0.2759E+01,0.2714E+01,0.2670E+01,0.2628E+01,0.2587E+01,0.2547E+01,
    0.2509E+01,0.2472E+01,0.2330E+01,0.2234E+01,0.2146E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.6463E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3911E+06,0.3924E+06,0.3938E+06,0.3952E+06,0.3965E+06,0.3979E+06,0.3993E+06,
    0.4007E+06,0.4021E+06,0.4035E+06,0.4049E+06,0.4063E+06,0.4077E+06,0.4091E+06,
    0.4105E+06,0.4119E+06,0.4133E+06,0.4147E+06,0.4194E+06,0.4241E+06,0.4288E+06,
    0.4336E+06,0.4384E+06,0.4432E+06,0.4481E+06,0.4531E+06,0.4580E+06,0.4631E+06,
    0.4681E+06,0.4732E+06,0.4783E+06,0.4835E+06,0.4887E+06,0.4940E+06,0.4992E+06,
    0.5045E+06,0.5099E+06,0.5321E+06,0.5492E+06,0.5666E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.6463E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4245E+01,0.4212E+01,0.4180E+01,0.4148E+01,0.4117E+01,0.4087E+01,0.4057E+01,
    0.4027E+01,0.3998E+01,0.3970E+01,0.3942E+01,0.3914E+01,0.3887E+01,0.3860E+01,
    0.3834E+01,0.3808E+01,0.3782E+01,0.3757E+01,0.3677E+01,0.3601E+01,0.3529E+01,
    0.3459E+01,0.3393E+01,0.3329E+01,0.3267E+01,0.3208E+01,0.3151E+01,0.3097E+01,
    0.3044E+01,0.2993E+01,0.2944E+01,0.2896E+01,0.2850E+01,0.2805E+01,0.2762E+01,
    0.2720E+01,0.2680E+01,0.2527E+01,0.2422E+01,0.2326E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.6995E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3923E+06,0.3937E+06,0.3950E+06,0.3964E+06,0.3978E+06,0.3992E+06,
    0.4005E+06,0.4019E+06,0.4033E+06,0.4047E+06,0.4061E+06,0.4075E+06,0.4089E+06,
    0.4104E+06,0.4118E+06,0.4132E+06,0.4146E+06,0.4193E+06,0.4240E+06,0.4287E+06,
    0.4335E+06,0.4383E+06,0.4432E+06,0.4481E+06,0.4530E+06,0.4580E+06,0.4630E+06,
    0.4680E+06,0.4731E+06,0.4783E+06,0.4834E+06,0.4887E+06,0.4939E+06,0.4992E+06,
    0.5045E+06,0.5098E+06,0.5320E+06,0.5492E+06,0.5666E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.6995E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4571E+01,0.4536E+01,0.4501E+01,0.4467E+01,0.4434E+01,0.4401E+01,
    0.4369E+01,0.4337E+01,0.4306E+01,0.4275E+01,0.4245E+01,0.4215E+01,0.4186E+01,
    0.4157E+01,0.4129E+01,0.4101E+01,0.4073E+01,0.3987E+01,0.3904E+01,0.3825E+01,
    0.3749E+01,0.3677E+01,0.3607E+01,0.3540E+01,0.3476E+01,0.3414E+01,0.3355E+01,
    0.3297E+01,0.3242E+01,0.3188E+01,0.3137E+01,0.3087E+01,0.3038E+01,0.2992E+01,
    0.2946E+01,0.2902E+01,0.2736E+01,0.2623E+01,0.2519E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.7561E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3935E+06,0.3949E+06,0.3962E+06,0.3976E+06,0.3990E+06,
    0.4004E+06,0.4018E+06,0.4032E+06,0.4046E+06,0.4060E+06,0.4074E+06,0.4088E+06,
    0.4102E+06,0.4116E+06,0.4131E+06,0.4145E+06,0.4192E+06,0.4239E+06,0.4286E+06,
    0.4334E+06,0.4382E+06,0.4431E+06,0.4480E+06,0.4529E+06,0.4579E+06,0.4629E+06,
    0.4680E+06,0.4731E+06,0.4782E+06,0.4834E+06,0.4886E+06,0.4938E+06,0.4991E+06,
    0.5044E+06,0.5098E+06,0.5320E+06,0.5491E+06,0.5665E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.7561E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4917E+01,0.4879E+01,0.4842E+01,0.4805E+01,0.4769E+01,
    0.4734E+01,0.4699E+01,0.4665E+01,0.4632E+01,0.4599E+01,0.4566E+01,0.4534E+01,
    0.4503E+01,0.4472E+01,0.4441E+01,0.4411E+01,0.4317E+01,0.4227E+01,0.4141E+01,
    0.4058E+01,0.3980E+01,0.3904E+01,0.3831E+01,0.3762E+01,0.3694E+01,0.3630E+01,
    0.3567E+01,0.3507E+01,0.3449E+01,0.3393E+01,0.3339E+01,0.3287E+01,0.3236E+01,
    0.3187E+01,0.3139E+01,0.2959E+01,0.2836E+01,0.2724E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.8163E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3947E+06,0.3961E+06,0.3975E+06,0.3989E+06,
    0.4002E+06,0.4016E+06,0.4030E+06,0.4044E+06,0.4059E+06,0.4073E+06,0.4087E+06,
    0.4101E+06,0.4115E+06,0.4129E+06,0.4144E+06,0.4190E+06,0.4237E+06,0.4285E+06,
    0.4333E+06,0.4381E+06,0.4430E+06,0.4479E+06,0.4528E+06,0.4578E+06,0.4628E+06,
    0.4679E+06,0.4730E+06,0.4781E+06,0.4833E+06,0.4885E+06,0.4938E+06,0.4991E+06,
    0.5044E+06,0.5097E+06,0.5319E+06,0.5491E+06,0.5665E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.8163E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.5283E+01,0.5242E+01,0.5202E+01,0.5163E+01,
    0.5124E+01,0.5087E+01,0.5049E+01,0.5013E+01,0.4977E+01,0.4941E+01,0.4906E+01,
    0.4872E+01,0.4838E+01,0.4805E+01,0.4772E+01,0.4669E+01,0.4571E+01,0.4478E+01,
    0.4388E+01,0.4302E+01,0.4220E+01,0.4141E+01,0.4066E+01,0.3993E+01,0.3923E+01,
    0.3855E+01,0.3790E+01,0.3727E+01,0.3666E+01,0.3608E+01,0.3551E+01,0.3496E+01,
    0.3443E+01,0.3391E+01,0.3196E+01,0.3063E+01,0.2942E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.8802E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3959E+06,0.3973E+06,0.3987E+06,
    0.4001E+06,0.4015E+06,0.4029E+06,0.4043E+06,0.4057E+06,0.4071E+06,0.4085E+06,
    0.4100E+06,0.4114E+06,0.4128E+06,0.4142E+06,0.4189E+06,0.4236E+06,0.4284E+06,
    0.4332E+06,0.4380E+06,0.4429E+06,0.4478E+06,0.4527E+06,0.4577E+06,0.4628E+06,
    0.4678E+06,0.4729E+06,0.4781E+06,0.4833E+06,0.4885E+06,0.4937E+06,0.4990E+06,
    0.5043E+06,0.5097E+06,0.5319E+06,0.5490E+06,0.5665E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.8802E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.5670E+01,0.5626E+01,0.5583E+01,
    0.5541E+01,0.5500E+01,0.5459E+01,0.5419E+01,0.5380E+01,0.5341E+01,0.5303E+01,
    0.5266E+01,0.5229E+01,0.5193E+01,0.5157E+01,0.5045E+01,0.4938E+01,0.4837E+01,
    0.4739E+01,0.4646E+01,0.4557E+01,0.4472E+01,0.4389E+01,0.4310E+01,0.4234E+01,
    0.4161E+01,0.4091E+01,0.4022E+01,0.3957E+01,0.3893E+01,0.3832E+01,0.3772E+01,
    0.3715E+01,0.3659E+01,0.3448E+01,0.3305E+01,0.3173E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.9480E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3971E+06,0.3985E+06,
    0.3999E+06,0.4013E+06,0.4027E+06,0.4041E+06,0.4055E+06,0.4070E+06,0.4084E+06,
    0.4098E+06,0.4112E+06,0.4127E+06,0.4141E+06,0.4188E+06,0.4235E+06,0.4283E+06,
    0.4331E+06,0.4379E+06,0.4428E+06,0.4477E+06,0.4527E+06,0.4576E+06,0.4627E+06,
    0.4678E+06,0.4729E+06,0.4780E+06,0.4832E+06,0.4884E+06,0.4937E+06,0.4989E+06,
    0.5043E+06,0.5096E+06,0.5318E+06,0.5490E+06,0.5664E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.9480E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6079E+01,0.6032E+01,
    0.5986E+01,0.5941E+01,0.5896E+01,0.5853E+01,0.5810E+01,0.5768E+01,0.5726E+01,
    0.5686E+01,0.5646E+01,0.5606E+01,0.5567E+01,0.5445E+01,0.5329E+01,0.5219E+01,
    0.5113E+01,0.5012E+01,0.4916E+01,0.4823E+01,0.4734E+01,0.4648E+01,0.4566E+01,
    0.4487E+01,0.4410E+01,0.4337E+01,0.4265E+01,0.4197E+01,0.4130E+01,0.4066E+01,
    0.4004E+01,0.3943E+01,0.3716E+01,0.3561E+01,0.3419E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1020E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3983E+06,
    0.3997E+06,0.4011E+06,0.4025E+06,0.4040E+06,0.4054E+06,0.4068E+06,0.4082E+06,
    0.4096E+06,0.4111E+06,0.4125E+06,0.4139E+06,0.4186E+06,0.4234E+06,0.4281E+06,
    0.4329E+06,0.4378E+06,0.4427E+06,0.4476E+06,0.4526E+06,0.4576E+06,0.4626E+06,
    0.4677E+06,0.4728E+06,0.4779E+06,0.4831E+06,0.4883E+06,0.4936E+06,0.4989E+06,
    0.5042E+06,0.5096E+06,0.5318E+06,0.5489E+06,0.5664E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1020E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6510E+01,
    0.6460E+01,0.6411E+01,0.6363E+01,0.6315E+01,0.6268E+01,0.6222E+01,0.6177E+01,
    0.6133E+01,0.6089E+01,0.6046E+01,0.6004E+01,0.5871E+01,0.5745E+01,0.5625E+01,
    0.5511E+01,0.5401E+01,0.5296E+01,0.5196E+01,0.5100E+01,0.5007E+01,0.4918E+01,
    0.4832E+01,0.4750E+01,0.4670E+01,0.4593E+01,0.4519E+01,0.4447E+01,0.4378E+01,
    0.4310E+01,0.4245E+01,0.4000E+01,0.3833E+01,0.3680E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1096E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3995E+06,0.4009E+06,0.4024E+06,0.4038E+06,0.4052E+06,0.4066E+06,0.4080E+06,
    0.4095E+06,0.4109E+06,0.4123E+06,0.4138E+06,0.4185E+06,0.4232E+06,0.4280E+06,
    0.4328E+06,0.4377E+06,0.4426E+06,0.4475E+06,0.4525E+06,0.4575E+06,0.4625E+06,
    0.4676E+06,0.4727E+06,0.4778E+06,0.4830E+06,0.4883E+06,0.4935E+06,0.4988E+06,
    0.5041E+06,0.5095E+06,0.5317E+06,0.5489E+06,0.5663E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1096E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.6966E+01,0.6912E+01,0.6859E+01,0.6807E+01,0.6756E+01,0.6706E+01,0.6657E+01,
    0.6609E+01,0.6561E+01,0.6515E+01,0.6469E+01,0.6325E+01,0.6188E+01,0.6057E+01,
    0.5933E+01,0.5815E+01,0.5701E+01,0.5592E+01,0.5488E+01,0.5388E+01,0.5291E+01,
    0.5199E+01,0.5110E+01,0.5024E+01,0.4941E+01,0.4860E+01,0.4783E+01,0.4708E+01,
    0.4636E+01,0.4565E+01,0.4300E+01,0.4121E+01,0.3956E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1176E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4007E+06,0.4022E+06,0.4036E+06,0.4050E+06,0.4064E+06,0.4079E+06,
    0.4093E+06,0.4107E+06,0.4122E+06,0.4136E+06,0.4183E+06,0.4231E+06,0.4279E+06,
    0.4327E+06,0.4375E+06,0.4424E+06,0.4474E+06,0.4523E+06,0.4573E+06,0.4624E+06,
    0.4675E+06,0.4726E+06,0.4778E+06,0.4829E+06,0.4882E+06,0.4934E+06,0.4987E+06,
    0.5041E+06,0.5094E+06,0.5317E+06,0.5488E+06,0.5663E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1176E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.7446E+01,0.7388E+01,0.7331E+01,0.7276E+01,0.7221E+01,0.7168E+01,
    0.7115E+01,0.7064E+01,0.7013E+01,0.6963E+01,0.6806E+01,0.6658E+01,0.6516E+01,
    0.6382E+01,0.6253E+01,0.6130E+01,0.6013E+01,0.5900E+01,0.5792E+01,0.5688E+01,
    0.5588E+01,0.5491E+01,0.5398E+01,0.5309E+01,0.5222E+01,0.5139E+01,0.5058E+01,
    0.4980E+01,0.4904E+01,0.4619E+01,0.4425E+01,0.4248E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1261E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4019E+06,0.4034E+06,0.4048E+06,0.4062E+06,0.4077E+06,
    0.4091E+06,0.4105E+06,0.4120E+06,0.4134E+06,0.4182E+06,0.4229E+06,0.4277E+06,
    0.4325E+06,0.4374E+06,0.4423E+06,0.4472E+06,0.4522E+06,0.4572E+06,0.4623E+06,
    0.4674E+06,0.4725E+06,0.4777E+06,0.4829E+06,0.4881E+06,0.4933E+06,0.4986E+06,
    0.5040E+06,0.5094E+06,0.5316E+06,0.5488E+06,0.5662E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1261E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.7951E+01,0.7889E+01,0.7829E+01,0.7769E+01,0.7711E+01,
    0.7654E+01,0.7598E+01,0.7542E+01,0.7488E+01,0.7318E+01,0.7157E+01,0.7004E+01,
    0.6858E+01,0.6718E+01,0.6586E+01,0.6458E+01,0.6336E+01,0.6220E+01,0.6107E+01,
    0.5999E+01,0.5895E+01,0.5795E+01,0.5699E+01,0.5606E+01,0.5516E+01,0.5429E+01,
    0.5344E+01,0.5263E+01,0.4956E+01,0.4748E+01,0.4557E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1351E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4031E+06,0.4046E+06,0.4060E+06,0.4074E+06,
    0.4089E+06,0.4103E+06,0.4118E+06,0.4132E+06,0.4180E+06,0.4227E+06,0.4275E+06,
    0.4324E+06,0.4373E+06,0.4422E+06,0.4471E+06,0.4521E+06,0.4571E+06,0.4622E+06,
    0.4673E+06,0.4724E+06,0.4776E+06,0.4828E+06,0.4880E+06,0.4933E+06,0.4986E+06,
    0.5039E+06,0.5093E+06,0.5315E+06,0.5487E+06,0.5662E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1351E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.8483E+01,0.8417E+01,0.8352E+01,0.8289E+01,
    0.8226E+01,0.8165E+01,0.8105E+01,0.8046E+01,0.7861E+01,0.7686E+01,0.7520E+01,
    0.7362E+01,0.7212E+01,0.7068E+01,0.6931E+01,0.6799E+01,0.6673E+01,0.6552E+01,
    0.6435E+01,0.6323E+01,0.6215E+01,0.6111E+01,0.6011E+01,0.5914E+01,0.5820E+01,
    0.5730E+01,0.5642E+01,0.5312E+01,0.5089E+01,0.4884E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1445E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4043E+06,0.4058E+06,0.4072E+06,
    0.4087E+06,0.4101E+06,0.4116E+06,0.4130E+06,0.4178E+06,0.4226E+06,0.4274E+06,
    0.4322E+06,0.4371E+06,0.4420E+06,0.4470E+06,0.4520E+06,0.4570E+06,0.4621E+06,
    0.4672E+06,0.4723E+06,0.4775E+06,0.4827E+06,0.4879E+06,0.4932E+06,0.4985E+06,
    0.5038E+06,0.5092E+06,0.5315E+06,0.5486E+06,0.5661E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1445E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.9042E+01,0.8971E+01,0.8902E+01,
    0.8835E+01,0.8768E+01,0.8703E+01,0.8638E+01,0.8438E+01,0.8248E+01,0.8068E+01,
    0.7897E+01,0.7734E+01,0.7579E+01,0.7430E+01,0.7288E+01,0.7152E+01,0.7022E+01,
    0.6896E+01,0.6776E+01,0.6659E+01,0.6547E+01,0.6439E+01,0.6335E+01,0.6235E+01,
    0.6137E+01,0.6043E+01,0.5689E+01,0.5448E+01,0.5228E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1545E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4055E+06,0.4070E+06,
    0.4084E+06,0.4099E+06,0.4114E+06,0.4128E+06,0.4176E+06,0.4224E+06,0.4272E+06,
    0.4320E+06,0.4369E+06,0.4419E+06,0.4468E+06,0.4518E+06,0.4569E+06,0.4619E+06,
    0.4670E+06,0.4722E+06,0.4773E+06,0.4825E+06,0.4878E+06,0.4931E+06,0.4984E+06,
    0.5037E+06,0.5091E+06,0.5314E+06,0.5486E+06,0.5660E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1545E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.9630E+01,0.9554E+01,
    0.9480E+01,0.9408E+01,0.9337E+01,0.9267E+01,0.9049E+01,0.8844E+01,0.8649E+01,
    0.8464E+01,0.8288E+01,0.8120E+01,0.7959E+01,0.7806E+01,0.7659E+01,0.7519E+01,
    0.7383E+01,0.7254E+01,0.7129E+01,0.7008E+01,0.6892E+01,0.6780E+01,0.6672E+01,
    0.6567E+01,0.6466E+01,0.6086E+01,0.5828E+01,0.5592E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1649E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4067E+06,
    0.4082E+06,0.4097E+06,0.4111E+06,0.4126E+06,0.4174E+06,0.4222E+06,0.4270E+06,
    0.4319E+06,0.4368E+06,0.4417E+06,0.4467E+06,0.4517E+06,0.4567E+06,0.4618E+06,
    0.4669E+06,0.4720E+06,0.4772E+06,0.4824E+06,0.4877E+06,0.4930E+06,0.4983E+06,
    0.5036E+06,0.5090E+06,0.5313E+06,0.5485E+06,0.5660E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1649E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1025E+02,
    0.1017E+02,0.1009E+02,0.1001E+02,0.9934E+01,0.9698E+01,0.9475E+01,0.9263E+01,
    0.9063E+01,0.8873E+01,0.8692E+01,0.8519E+01,0.8353E+01,0.8195E+01,0.8044E+01,
    0.7898E+01,0.7758E+01,0.7624E+01,0.7495E+01,0.7370E+01,0.7249E+01,0.7133E+01,
    0.7021E+01,0.6912E+01,0.6504E+01,0.6228E+01,0.5975E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1760E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4079E+06,0.4094E+06,0.4109E+06,0.4123E+06,0.4171E+06,0.4219E+06,0.4268E+06,
    0.4317E+06,0.4366E+06,0.4415E+06,0.4465E+06,0.4515E+06,0.4566E+06,0.4617E+06,
    0.4668E+06,0.4719E+06,0.4771E+06,0.4823E+06,0.4876E+06,0.4928E+06,0.4982E+06,
    0.5035E+06,0.5089E+06,0.5312E+06,0.5484E+06,0.5659E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1760E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1089E+02,0.1081E+02,0.1072E+02,0.1064E+02,0.1039E+02,0.1014E+02,0.9914E+01,
    0.9698E+01,0.9492E+01,0.9296E+01,0.9110E+01,0.8932E+01,0.8761E+01,0.8598E+01,
    0.8442E+01,0.8291E+01,0.8147E+01,0.8008E+01,0.7874E+01,0.7744E+01,0.7620E+01,
    0.7499E+01,0.7383E+01,0.6945E+01,0.6649E+01,0.6379E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1875E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4091E+06,0.4106E+06,0.4121E+06,0.4169E+06,0.4217E+06,0.4266E+06,
    0.4315E+06,0.4364E+06,0.4414E+06,0.4463E+06,0.4514E+06,0.4564E+06,0.4615E+06,
    0.4666E+06,0.4718E+06,0.4770E+06,0.4822E+06,0.4874E+06,0.4927E+06,0.4981E+06,
    0.5034E+06,0.5088E+06,0.5311E+06,0.5483E+06,0.5658E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1875E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1157E+02,0.1148E+02,0.1139E+02,0.1111E+02,0.1085E+02,0.1060E+02,
    0.1037E+02,0.1015E+02,0.9935E+01,0.9734E+01,0.9542E+01,0.9359E+01,0.9183E+01,
    0.9015E+01,0.8853E+01,0.8698E+01,0.8549E+01,0.8405E+01,0.8266E+01,0.8132E+01,
    0.8003E+01,0.7878E+01,0.7410E+01,0.7093E+01,0.6804E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1997E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4103E+06,0.4118E+06,0.4166E+06,0.4215E+06,0.4263E+06,
    0.4313E+06,0.4362E+06,0.4412E+06,0.4462E+06,0.4512E+06,0.4562E+06,0.4613E+06,
    0.4665E+06,0.4716E+06,0.4768E+06,0.4821E+06,0.4873E+06,0.4926E+06,0.4979E+06,
    0.5033E+06,0.5087E+06,0.5310E+06,0.5482E+06,0.5657E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1997E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1229E+02,0.1219E+02,0.1188E+02,0.1160E+02,0.1133E+02,
    0.1108E+02,0.1084E+02,0.1061E+02,0.1039E+02,0.1019E+02,0.9989E+01,0.9800E+01,
    0.9619E+01,0.9445E+01,0.9279E+01,0.9118E+01,0.8964E+01,0.8816E+01,0.8672E+01,
    0.8534E+01,0.8400E+01,0.7898E+01,0.7560E+01,0.7250E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2125E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4115E+06,0.4163E+06,0.4212E+06,0.4261E+06,
    0.4310E+06,0.4360E+06,0.4410E+06,0.4460E+06,0.4510E+06,0.4561E+06,0.4612E+06,
    0.4663E+06,0.4715E+06,0.4767E+06,0.4819E+06,0.4872E+06,0.4925E+06,0.4978E+06,
    0.5032E+06,0.5086E+06,0.5309E+06,0.5481E+06,0.5656E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2125E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1303E+02,0.1270E+02,0.1239E+02,0.1210E+02,
    0.1183E+02,0.1157E+02,0.1132E+02,0.1109E+02,0.1087E+02,0.1065E+02,0.1045E+02,
    0.1026E+02,0.1007E+02,0.9890E+01,0.9719E+01,0.9553E+01,0.9394E+01,0.9240E+01,
    0.9092E+01,0.8949E+01,0.8412E+01,0.8050E+01,0.7720E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2582E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4153E+06,0.4203E+06,0.4252E+06,
    0.4302E+06,0.4352E+06,0.4402E+06,0.4453E+06,0.4503E+06,0.4554E+06,0.4606E+06,
    0.4657E+06,0.4709E+06,0.4762E+06,0.4814E+06,0.4867E+06,0.4920E+06,0.4974E+06,
    0.5027E+06,0.5082E+06,0.5306E+06,0.5478E+06,0.5653E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2582E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1570E+02,0.1530E+02,0.1492E+02,
    0.1456E+02,0.1423E+02,0.1392E+02,0.1362E+02,0.1334E+02,0.1307E+02,0.1281E+02,
    0.1256E+02,0.1233E+02,0.1211E+02,0.1189E+02,0.1168E+02,0.1148E+02,0.1129E+02,
    0.1111E+02,0.1093E+02,0.1026E+02,0.9817E+01,0.9410E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.3112E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4191E+06,0.4242E+06,
    0.4292E+06,0.4343E+06,0.4393E+06,0.4444E+06,0.4496E+06,0.4547E+06,0.4599E+06,
    0.4651E+06,0.4703E+06,0.4755E+06,0.4808E+06,0.4861E+06,0.4915E+06,0.4968E+06,
    0.5022E+06,0.5077E+06,0.5301E+06,0.5474E+06,0.5650E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.3112E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1878E+02,0.1829E+02,
    0.1783E+02,0.1740E+02,0.1700E+02,0.1662E+02,0.1626E+02,0.1591E+02,0.1559E+02,
    0.1528E+02,0.1499E+02,0.1471E+02,0.1444E+02,0.1418E+02,0.1393E+02,0.1370E+02,
    0.1347E+02,0.1325E+02,0.1243E+02,0.1188E+02,0.1138E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.3720E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4229E+06,
    0.4280E+06,0.4332E+06,0.4383E+06,0.4435E+06,0.4486E+06,0.4538E+06,0.4590E+06,
    0.4643E+06,0.4695E+06,0.4748E+06,0.4801E+06,0.4855E+06,0.4908E+06,0.4962E+06,
    0.5017E+06,0.5071E+06,0.5297E+06,0.5470E+06,0.5646E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.3720E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2233E+02,
    0.2172E+02,0.2117E+02,0.2065E+02,0.2016E+02,0.1970E+02,0.1927E+02,0.1886E+02,
    0.1847E+02,0.1810E+02,0.1775E+02,0.1742E+02,0.1710E+02,0.1679E+02,0.1650E+02,
    0.1622E+02,0.1594E+02,0.1494E+02,0.1426E+02,0.1365E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.4414E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4266E+06,0.4318E+06,0.4371E+06,0.4423E+06,0.4475E+06,0.4528E+06,0.4581E+06,
    0.4633E+06,0.4687E+06,0.4740E+06,0.4793E+06,0.4847E+06,0.4901E+06,0.4955E+06,
    0.5010E+06,0.5065E+06,0.5291E+06,0.5465E+06,0.5641E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.4414E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2638E+02,0.2565E+02,0.2498E+02,0.2435E+02,0.2376E+02,0.2321E+02,0.2270E+02,
    0.2221E+02,0.2175E+02,0.2131E+02,0.2089E+02,0.2049E+02,0.2011E+02,0.1975E+02,
    0.1940E+02,0.1907E+02,0.1783E+02,0.1701E+02,0.1627E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.5201E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4303E+06,0.4356E+06,0.4409E+06,0.4463E+06,0.4516E+06,0.4569E+06,
    0.4623E+06,0.4676E+06,0.4730E+06,0.4784E+06,0.4838E+06,0.4893E+06,0.4947E+06,
    0.5002E+06,0.5057E+06,0.5284E+06,0.5459E+06,0.5636E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.5201E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3102E+02,0.3013E+02,0.2931E+02,0.2856E+02,0.2785E+02,0.2719E+02,
    0.2658E+02,0.2600E+02,0.2545E+02,0.2493E+02,0.2443E+02,0.2396E+02,0.2351E+02,
    0.2308E+02,0.2267E+02,0.2117E+02,0.2017E+02,0.1928E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.6089E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4339E+06,0.4393E+06,0.4447E+06,0.4502E+06,0.4556E+06,
    0.4610E+06,0.4664E+06,0.4719E+06,0.4773E+06,0.4828E+06,0.4883E+06,0.4938E+06,
    0.4993E+06,0.5049E+06,0.5277E+06,0.5452E+06,0.5630E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.6089E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3630E+02,0.3522E+02,0.3423E+02,0.3332E+02,0.3248E+02,
    0.3169E+02,0.3095E+02,0.3026E+02,0.2961E+02,0.2900E+02,0.2841E+02,0.2786E+02,
    0.2733E+02,0.2683E+02,0.2499E+02,0.2378E+02,0.2270E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.7087E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4374E+06,0.4429E+06,0.4485E+06,0.4540E+06,
    0.4595E+06,0.4651E+06,0.4706E+06,0.4761E+06,0.4816E+06,0.4872E+06,0.4927E+06,
    0.4983E+06,0.5039E+06,0.5269E+06,0.5445E+06,0.5623E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.7087E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4230E+02,0.4099E+02,0.3979E+02,0.3870E+02,
    0.3769E+02,0.3675E+02,0.3587E+02,0.3506E+02,0.3429E+02,0.3356E+02,0.3287E+02,
    0.3222E+02,0.3160E+02,0.2936E+02,0.2790E+02,0.2660E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.8201E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4408E+06,0.4465E+06,0.4522E+06,
    0.4578E+06,0.4634E+06,0.4691E+06,0.4747E+06,0.4803E+06,0.4859E+06,0.4915E+06,
    0.4971E+06,0.5028E+06,0.5259E+06,0.5436E+06,0.5615E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.8201E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4913E+02,0.4752E+02,0.4607E+02,
    0.4476E+02,0.4355E+02,0.4243E+02,0.4139E+02,0.4042E+02,0.3951E+02,0.3866E+02,
    0.3785E+02,0.3709E+02,0.3434E+02,0.3258E+02,0.3102E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.9441E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4441E+06,0.4500E+06,
    0.4558E+06,0.4615E+06,0.4673E+06,0.4730E+06,0.4787E+06,0.4844E+06,0.4901E+06,
    0.4958E+06,0.5015E+06,0.5248E+06,0.5427E+06,0.5607E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.9441E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.5689E+02,0.5492E+02,
    0.5316E+02,0.5157E+02,0.5012E+02,0.4879E+02,0.4756E+02,0.4641E+02,0.4534E+02,
    0.4434E+02,0.4339E+02,0.4003E+02,0.3790E+02,0.3603E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1082E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4473E+06,
    0.4533E+06,0.4593E+06,0.4652E+06,0.4710E+06,0.4769E+06,0.4827E+06,0.4884E+06,
    0.4942E+06,0.5000E+06,0.5236E+06,0.5416E+06,0.5597E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1082E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6572E+02,
    0.6329E+02,0.6115E+02,0.5923E+02,0.5749E+02,0.5590E+02,0.5444E+02,0.5309E+02,
    0.5183E+02,0.5065E+02,0.4651E+02,0.4393E+02,0.4168E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1233E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4503E+06,0.4566E+06,0.4627E+06,0.4687E+06,0.4747E+06,0.4807E+06,0.4866E+06,
    0.4925E+06,0.4983E+06,0.5223E+06,0.5404E+06,0.5586E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1233E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.7579E+02,0.7278E+02,0.7016E+02,0.6783E+02,0.6574E+02,0.6385E+02,0.6211E+02,
    0.6051E+02,0.5903E+02,0.5391E+02,0.5076E+02,0.4806E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1401E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4532E+06,0.4597E+06,0.4660E+06,0.4722E+06,0.4783E+06,0.4844E+06,
    0.4904E+06,0.4964E+06,0.5207E+06,0.5390E+06,0.5574E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1401E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.8731E+02,0.8355E+02,0.8032E+02,0.7750E+02,0.7498E+02,0.7271E+02,
    0.7065E+02,0.6876E+02,0.6237E+02,0.5852E+02,0.5526E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1584E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4559E+06,0.4626E+06,0.4691E+06,0.4755E+06,0.4818E+06,
    0.4880E+06,0.4942E+06,0.5189E+06,0.5375E+06,0.5560E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1584E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1006E+03,0.9582E+02,0.9181E+02,0.8836E+02,0.8531E+02,
    0.8260E+02,0.8014E+02,0.7207E+02,0.6734E+02,0.6339E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1785E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4583E+06,0.4653E+06,0.4721E+06,0.4787E+06,
    0.4852E+06,0.4916E+06,0.5169E+06,0.5357E+06,0.5545E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1785E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1160E+03,0.1099E+03,0.1048E+03,0.1006E+03,
    0.9688E+02,0.9362E+02,0.8325E+02,0.7739E+02,0.7258E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2005E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4603E+06,0.4678E+06,0.4749E+06,
    0.4818E+06,0.4885E+06,0.5146E+06,0.5338E+06,0.5528E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2005E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1340E+03,0.1260E+03,0.1196E+03,
    0.1144E+03,0.1099E+03,0.9624E+02,0.8890E+02,0.8300E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2244E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4620E+06,0.4701E+06,
    0.4776E+06,0.4847E+06,0.5119E+06,0.5315E+06,0.5509E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2244E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1556E+03,0.1447E+03,
    0.1365E+03,0.1299E+03,0.1115E+03,0.1021E+03,0.9485E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2506E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4631E+06,
    0.4719E+06,0.4799E+06,0.5088E+06,0.5290E+06,0.5487E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2506E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1819E+03,
    0.1667E+03,0.1559E+03,0.1296E+03,0.1175E+03,0.1084E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2791E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4633E+06,0.4734E+06,0.5051E+06,0.5261E+06,0.5463E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2791E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2154E+03,0.1928E+03,0.1517E+03,0.1355E+03,0.1240E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.3101E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4620E+06,0.5005E+06,0.5227E+06,0.5435E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.3101E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2615E+03,0.1794E+03,0.1570E+03,0.1421E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.7101E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4285E+06,0.4605E+06,0.4955E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.7101E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.8820E+03,0.7230E+03,0.5492E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1110E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4220E+06,0.4477E+06,0.4744E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1110E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.9938E+03,0.9093E+03,0.8171E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1510E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4195E+06,0.4436E+06,0.4682E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1510E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1054E+04,0.9892E+03,0.9210E+03;

