! =============================================================================
!
!                Property Data for Refrigerant R744 (CO2)
!
! =============================================================================

!  Version,
!    22.1;                    !- Version Identifier

  FluidProperties:Name,
    R744,                    !- Fluid Name
    Refrigerant;             !- Fluid Type

! =============================================================================
!
!                Saturated Property Data for Refrigerant R744 (CO2)
!                Critical Pressure:      7369.02 kPa
!                Critical Temperature:    30.978 degC
! =============================================================================

  FluidProperties:Temperatures,
    R744SaturatedTemperatures,  !- Name
    -50.,-48.,-46.,-44.,-42.,-40.,-38.,
    -36.,-34.,-32.,-30.,-28.,-26.,-24.,
    -22.,-20.,-18.,-16.,-14.,-12.,-10.,
    -8.0,-6.0,-4.0,-2.0,0.0,2.0,4.0,
    6.0,8.0,10.0,12.0,14.0,16.0,18.0,
    20.0,22.0,24.0,26.0,28.0,30.0,30.1,
    30.2,30.3,30.4,30.5,30.6,30.7,30.8,
    30.9,30.978;

  FluidProperties:Saturated,
    R744,                    !- Fluid Name
    Pressure,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R744SaturatedTemperatures,  !- Temperature Values Name
    6.8234E+5,7.3949E+5,8.0015E+5,8.6445E+5,9.3252E+5,1.0045E+6,1.0805E+6,
    1.1607E+6,1.2452E+6,1.3342E+6,1.4278E+6,1.5261E+6,1.6293E+6,1.7375E+6,
    1.8509E+6,1.9696E+6,2.0938E+6,2.2237E+6,2.3593E+6,2.5010E+6,2.6487E+6,
    2.8027E+6,2.9632E+6,3.1303E+6,3.3042E+6,3.4851E+6,3.6733E+6,3.8688E+6,
    4.0720E+6,4.2831E+6,4.5022E+6,4.7297E+6,4.9658E+6,5.2108E+6,5.4651E+6,
    5.7291E+6,6.0031E+6,6.2877E+6,6.5837E+6,6.8918E+6,7.2137E+6,7.2302E+6,
    7.2467E+6,7.2633E+6,7.2800E+6,7.2967E+6,7.3134E+6,7.3302E+6,7.3471E+6,
    7.3640E+6,7.3773E+6;

  FluidProperties:Saturated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R744SaturatedTemperatures,  !- Temperature Values Name
    9.2943E+4,9.6905E+4,1.0088E+5,1.0487E+5,1.0888E+5,1.1290E+5,1.1695E+5,
    1.2101E+5,1.2510E+5,1.2920E+5,1.3334E+5,1.3750E+5,1.4169E+5,1.4591E+5,
    1.5016E+5,1.5445E+5,1.5877E+5,1.6314E+5,1.6755E+5,1.7201E+5,1.7652E+5,
    1.8109E+5,1.8571E+5,1.9040E+5,1.9516E+5,2.0000E+5,2.0493E+5,2.0995E+5,
    2.1508E+5,2.2034E+5,2.2573E+5,2.3129E+5,2.3703E+5,2.4301E+5,2.4926E+5,
    2.5587E+5,2.6293E+5,2.7061E+5,2.7926E+5,2.8962E+5,3.0455E+5,3.0563E+5,
    3.0677E+5,3.0800E+5,3.0933E+5,3.1081E+5,3.1247E+5,3.1442E+5,3.1684E+5,
    3.2032E+5,3.3225E+5;

  FluidProperties:Saturated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R744SaturatedTemperatures,  !- Temperature Values Name
    4.3268E+5,4.3329E+5,4.3386E+5,4.3439E+5,4.3488E+5,4.3532E+5,4.3572E+5,
    4.3607E+5,4.3637E+5,4.3662E+5,4.3682E+5,4.3696E+5,4.3704E+5,4.3706E+5,
    4.3701E+5,4.3689E+5,4.3670E+5,4.3644E+5,4.3609E+5,4.3566E+5,4.3514E+5,
    4.3451E+5,4.3379E+5,4.3295E+5,4.3199E+5,4.3089E+5,4.2965E+5,4.2825E+5,
    4.2667E+5,4.2489E+5,4.2288E+5,4.2062E+5,4.1805E+5,4.1512E+5,4.1176E+5,
    4.0787E+5,4.0326E+5,3.9770E+5,3.9071E+5,3.8120E+5,3.6513E+5,3.6386E+5,
    3.6250E+5,3.6102E+5,3.5939E+5,3.5757E+5,3.5548E+5,3.5302E+5,3.4991E+5,
    3.4541E+5,3.3225E+5;

  FluidProperties:Saturated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R744SaturatedTemperatures,  !- Temperature Values Name
    1.1546E+3,1.1471E+3,1.1396E+3,1.1320E+3,1.1242E+3,1.1164E+3,1.1085E+3,
    1.1005E+3,1.0924E+3,1.0841E+3,1.0757E+3,1.0672E+3,1.0586E+3,1.0498E+3,
    1.0408E+3,1.0317E+3,1.0223E+3,1.0128E+3,1.0031E+3,9.9313E+2,9.8293E+2,
    9.7246E+2,9.6170E+2,9.5063E+2,9.3922E+2,9.2743E+2,9.1523E+2,9.0256E+2,
    8.8936E+2,8.7558E+2,8.6112E+2,8.4587E+2,8.2970E+2,8.1241E+2,7.9376E+2,
    7.7339E+2,7.5077E+2,7.2502E+2,6.9446E+2,6.5528E+2,5.9331E+2,5.8859E+2,
    5.8352E+2,5.7802E+2,5.7200E+2,5.6529E+2,5.5766E+2,5.4867E+2,5.3743E+2,
    5.2118E+2,4.6760E+2;

  FluidProperties:Saturated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R744SaturatedTemperatures,  !- Temperature Values Name
    1.7925E+1,1.9373E+1,2.0912E+1,2.2547E+1,2.4281E+1,2.6121E+1,2.8071E+1,
    3.0137E+1,3.2326E+1,3.4644E+1,3.7098E+1,3.9696E+1,4.2445E+1,4.5356E+1,
    4.8437E+1,5.1700E+1,5.5155E+1,5.8816E+1,6.2697E+1,6.6814E+1,7.1185E+1,
    7.5829E+1,8.0770E+1,8.6032E+1,9.1647E+1,9.7647E+1,1.0407E+2,1.1098E+2,
    1.1841E+2,1.2644E+2,1.3516E+2,1.4467E+2,1.5511E+2,1.6666E+2,1.7957E+2,
    1.9420E+2,2.1108E+2,2.3110E+2,2.5586E+2,2.8911E+2,3.4510E+2,3.4953E+2,
    3.5431E+2,3.5952E+2,3.6527E+2,3.7173E+2,3.7914E+2,3.8797E+2,3.9920E+2,
    4.1579E+2,4.6760E+2;

  FluidProperties:Saturated,
    R744,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R744SaturatedTemperatures,  !- Temperature Values Name
    1.9712E+3,1.9779E+3,1.9853E+3,1.9933E+3,2.0021E+3,2.0117E+3,2.0220E+3,
    2.0333E+3,2.0455E+3,2.0587E+3,2.0731E+3,2.0886E+3,2.1055E+3,2.1238E+3,
    2.1437E+3,2.1653E+3,2.1889E+3,2.2146E+3,2.2426E+3,2.2734E+3,2.3072E+3,
    2.3446E+3,2.3860E+3,2.4322E+3,2.4839E+3,2.5423E+3,2.6086E+3,2.6846E+3,
    2.7724E+3,2.8753E+3,2.9976E+3,3.1454E+3,3.3278E+3,3.5583E+3,3.8581E+3,
    4.2637E+3,4.8464E+3,5.7674E+3,7.4604E+3,1.1549E+4,3.5338E+4,3.9845E+4,
    4.5671E+4,5.3460E+4,6.4333E+4,8.0423E+4,1.0628E+5,1.5351E+5,2.6167E+5,
    6.8973E+5,1.0207E+14;

  FluidProperties:Saturated,
    R744,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R744SaturatedTemperatures,  !- Temperature Values Name
    9.5194E+2,9.6657E+2,9.8196E+2,9.9817E+2,1.0153E+3,1.0333E+3,1.0523E+3,
    1.0725E+3,1.0938E+3,1.1165E+3,1.1406E+3,1.1663E+3,1.1938E+3,1.2234E+3,
    1.2551E+3,1.2893E+3,1.3263E+3,1.3664E+3,1.4099E+3,1.4572E+3,1.5091E+3,
    1.5660E+3,1.6288E+3,1.6986E+3,1.7767E+3,1.8648E+3,1.9649E+3,2.0799E+3,
    2.2134E+3,2.3704E+3,2.5578E+3,2.7856E+3,3.0684E+3,3.4290E+3,3.9046E+3,
    4.5599E+3,5.5186E+3,7.0487E+3,9.8620E+3,1.6691E+4,5.5822E+4,6.3009E+4,
    7.2214E+4,8.4382E+4,1.0115E+5,1.2556E+5,1.6403E+5,2.3258E+5,3.8459E+5,
    9.5759E+5,1.0207E+14;

! =============================================================================
!
!                Super Heat and Super Critical Property Data
!                for Refrigerant R744
!
!                Data for pressures and temperatures beyond the
!                critical temperature and pressure.
!
!                Critical Pressure:      7369.02 kPa
!                Critical Temperature:    30.978 degC
! =============================================================================

  FluidProperties:Temperatures,
    R744SuperHeatTemperatures,  !- Name
    -50.,-48.,-46.,-44.,-42.,-40.,-38.,
    -36.,-34.,-32.,-30.,-28.,-26.,-24.,
    -22.,-20.,-18.,-16.,-14.,-12.,-10.,
    -8.0,-6.0,-4.0,-2.0,0.0,2.0,4.0,
    6.0,8.0,10.0,12.0,14.0,16.0,18.0,
    20.0,22.0,24.0,26.0,26.2,26.4,26.6,
    26.8,27.0,27.2,27.4,27.6,27.8,28.0,
    28.2,28.4,28.6,28.8,29.0,29.2,29.4,
    29.6,29.8,30.0,30.2,30.4,30.6,30.8,
    31.0,31.2,31.4,31.6,31.8,32.0,32.2,
    32.4,32.6,32.8,33.0,33.2,33.4,33.6,
    33.8,34.0,34.2,34.4,34.6,34.8,35.0,
    35.2,35.4,35.6,35.8,36.0,38.0,40.0,
    42.0,44.0,46.0,48.0,50.0,52.0,54.0,
    56.0,58.0,60.0,62.0,64.0,66.0,68.0,
    70.0,72.0,74.0,76.0,78.0,80.0,82.0,
    84.0,86.0,88.0,90.0,92.0,94.0,96.0,
    98.0,100.,102.,104.,106.,108.,110.,
    112.,114.,116.,118.,120.,122.,124.,
    126.,128.,130.,132.,134.,136.,138.,
    140.,142.,144.,146.,148.,150.,152.,
    154.,156.;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    6.0000E+05,              !- Pressure {Pa}
    4.3454E+05,4.3638E+05,4.3821E+05,4.4003E+05,4.4184E+05,4.4365E+05,4.4545E+05,
    4.4724E+05,4.4903E+05,4.5081E+05,4.5259E+05,4.5437E+05,4.5614E+05,4.5791E+05,
    4.5967E+05,4.6144E+05,4.6320E+05,4.6496E+05,4.6672E+05,4.6848E+05,4.7024E+05,
    4.7200E+05,4.7376E+05,4.7551E+05,4.7727E+05,4.7903E+05,4.8079E+05,4.8255E+05,
    4.8431E+05,4.8607E+05,4.8783E+05,4.8960E+05,4.9136E+05,4.9313E+05,4.9490E+05,
    4.9667E+05,4.9844E+05,5.0021E+05,5.0199E+05,5.0216E+05,5.0234E+05,5.0252E+05,
    5.0270E+05,5.0288E+05,5.0305E+05,5.0323E+05,5.0341E+05,5.0359E+05,5.0376E+05,
    5.0394E+05,5.0412E+05,5.0430E+05,5.0448E+05,5.0465E+05,5.0483E+05,5.0501E+05,
    5.0519E+05,5.0537E+05,5.0554E+05,5.0572E+05,5.0590E+05,5.0608E+05,5.0626E+05,
    5.0643E+05,5.0661E+05,5.0679E+05,5.0697E+05,5.0715E+05,5.0732E+05,5.0750E+05,
    5.0768E+05,5.0786E+05,5.0804E+05,5.0822E+05,5.0840E+05,5.0857E+05,5.0875E+05,
    5.0893E+05,5.0911E+05,5.0929E+05,5.0946E+05,5.0964E+05,5.0982E+05,5.1000E+05,
    5.1018E+05,5.1036E+05,5.1054E+05,5.1072E+05,5.1089E+05,5.1268E+05,5.1447E+05,
    5.1626E+05,5.1806E+05,5.1986E+05,5.2166E+05,5.2346E+05,5.2526E+05,5.2707E+05,
    5.2888E+05,5.3069E+05,5.3250E+05,5.3432E+05,5.3614E+05,5.3797E+05,5.3979E+05,
    5.4162E+05,5.4345E+05,5.4528E+05,5.4712E+05,5.4896E+05,5.5080E+05,5.5264E+05,
    5.5449E+05,5.5634E+05,5.5820E+05,5.6005E+05,5.6191E+05,5.6377E+05,5.6564E+05,
    5.6750E+05,5.6937E+05,5.7125E+05,5.7312E+05,5.7500E+05,5.7688E+05,5.7876E+05,
    5.8065E+05,5.8254E+05,5.8444E+05,5.8633E+05,5.8823E+05,5.9013E+05,5.9203E+05,
    5.9394E+05,5.9585E+05,5.9776E+05,5.9968E+05,6.0160E+05,6.0352E+05,6.0544E+05,
    6.0737E+05,6.0930E+05,6.1123E+05,6.1316E+05,6.1510E+05,6.1704E+05,6.1899E+05,
    6.2093E+05,6.2288E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    6.0000E+05,              !- Pressure {Pa}
    1.5540E+01,1.5356E+01,1.5177E+01,1.5003E+01,1.4835E+01,1.4672E+01,1.4513E+01,
    1.4358E+01,1.4207E+01,1.4061E+01,1.3918E+01,1.3778E+01,1.3642E+01,1.3509E+01,
    1.3379E+01,1.3253E+01,1.3129E+01,1.3007E+01,1.2889E+01,1.2773E+01,1.2659E+01,
    1.2548E+01,1.2439E+01,1.2332E+01,1.2227E+01,1.2124E+01,1.2023E+01,1.1924E+01,
    1.1827E+01,1.1732E+01,1.1638E+01,1.1546E+01,1.1456E+01,1.1367E+01,1.1280E+01,
    1.1194E+01,1.1110E+01,1.1027E+01,1.0945E+01,1.0937E+01,1.0929E+01,1.0921E+01,
    1.0913E+01,1.0905E+01,1.0897E+01,1.0889E+01,1.0881E+01,1.0873E+01,1.0865E+01,
    1.0857E+01,1.0849E+01,1.0841E+01,1.0833E+01,1.0826E+01,1.0818E+01,1.0810E+01,
    1.0802E+01,1.0794E+01,1.0786E+01,1.0778E+01,1.0771E+01,1.0763E+01,1.0755E+01,
    1.0747E+01,1.0739E+01,1.0732E+01,1.0724E+01,1.0716E+01,1.0709E+01,1.0701E+01,
    1.0693E+01,1.0685E+01,1.0678E+01,1.0670E+01,1.0662E+01,1.0655E+01,1.0647E+01,
    1.0640E+01,1.0632E+01,1.0624E+01,1.0617E+01,1.0609E+01,1.0602E+01,1.0594E+01,
    1.0587E+01,1.0579E+01,1.0572E+01,1.0564E+01,1.0557E+01,1.0483E+01,1.0410E+01,
    1.0338E+01,1.0267E+01,1.0197E+01,1.0128E+01,1.0060E+01,9.9930E+00,9.9280E+00,
    9.8630E+00,9.7990E+00,9.7350E+00,9.6730E+00,9.6120E+00,9.5510E+00,9.4910E+00,
    9.4320E+00,9.3740E+00,9.3170E+00,9.2600E+00,9.2040E+00,9.1490E+00,9.0940E+00,
    9.0400E+00,8.9870E+00,8.9340E+00,8.8820E+00,8.8310E+00,8.7800E+00,8.7300E+00,
    8.6810E+00,8.6320E+00,8.5840E+00,8.5360E+00,8.4890E+00,8.4420E+00,8.3960E+00,
    8.3500E+00,8.3050E+00,8.2600E+00,8.2160E+00,8.1730E+00,8.1300E+00,8.0870E+00,
    8.0450E+00,8.0030E+00,7.9620E+00,7.9210E+00,7.8810E+00,7.8410E+00,7.8010E+00,
    7.7620E+00,7.7230E+00,7.6850E+00,7.6470E+00,7.6090E+00,7.5720E+00,7.5350E+00,
    7.4990E+00,7.4630E+00;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    6.5000E+05,              !- Pressure {Pa}
    4.3341E+05,4.3529E+05,4.3715E+05,4.3900E+05,4.4085E+05,4.4268E+05,4.4451E+05,
    4.4633E+05,4.4814E+05,4.4995E+05,4.5175E+05,4.5354E+05,4.5534E+05,4.5712E+05,
    4.5891E+05,4.6069E+05,4.6247E+05,4.6424E+05,4.6602E+05,4.6780E+05,4.6957E+05,
    4.7134E+05,4.7311E+05,4.7488E+05,4.7665E+05,4.7842E+05,4.8019E+05,4.8196E+05,
    4.8373E+05,4.8551E+05,4.8728E+05,4.8905E+05,4.9083E+05,4.9260E+05,4.9438E+05,
    4.9616E+05,4.9794E+05,4.9972E+05,5.0150E+05,5.0168E+05,5.0186E+05,5.0204E+05,
    5.0222E+05,5.0240E+05,5.0258E+05,5.0275E+05,5.0293E+05,5.0311E+05,5.0329E+05,
    5.0347E+05,5.0365E+05,5.0382E+05,5.0400E+05,5.0418E+05,5.0436E+05,5.0454E+05,
    5.0472E+05,5.0490E+05,5.0508E+05,5.0525E+05,5.0543E+05,5.0561E+05,5.0579E+05,
    5.0597E+05,5.0615E+05,5.0633E+05,5.0651E+05,5.0668E+05,5.0686E+05,5.0704E+05,
    5.0722E+05,5.0740E+05,5.0758E+05,5.0776E+05,5.0794E+05,5.0812E+05,5.0830E+05,
    5.0848E+05,5.0866E+05,5.0883E+05,5.0901E+05,5.0919E+05,5.0937E+05,5.0955E+05,
    5.0973E+05,5.0991E+05,5.1009E+05,5.1027E+05,5.1045E+05,5.1224E+05,5.1404E+05,
    5.1584E+05,5.1764E+05,5.1944E+05,5.2125E+05,5.2305E+05,5.2486E+05,5.2668E+05,
    5.2849E+05,5.3031E+05,5.3213E+05,5.3395E+05,5.3578E+05,5.3760E+05,5.3943E+05,
    5.4127E+05,5.4310E+05,5.4494E+05,5.4678E+05,5.4862E+05,5.5047E+05,5.5232E+05,
    5.5417E+05,5.5602E+05,5.5788E+05,5.5974E+05,5.6160E+05,5.6347E+05,5.6534E+05,
    5.6721E+05,5.6908E+05,5.7096E+05,5.7284E+05,5.7472E+05,5.7660E+05,5.7849E+05,
    5.8038E+05,5.8227E+05,5.8417E+05,5.8606E+05,5.8797E+05,5.8987E+05,5.9178E+05,
    5.9369E+05,5.9560E+05,5.9751E+05,5.9943E+05,6.0135E+05,6.0328E+05,6.0520E+05,
    6.0713E+05,6.0906E+05,6.1100E+05,6.1294E+05,6.1488E+05,6.1682E+05,6.1876E+05,
    6.2071E+05,6.2266E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    6.5000E+05,              !- Pressure {Pa}
    1.6979E+01,1.6772E+01,1.6571E+01,1.6377E+01,1.6189E+01,1.6006E+01,1.5828E+01,
    1.5656E+01,1.5488E+01,1.5325E+01,1.5166E+01,1.5011E+01,1.4860E+01,1.4713E+01,
    1.4569E+01,1.4429E+01,1.4291E+01,1.4157E+01,1.4026E+01,1.3898E+01,1.3773E+01,
    1.3650E+01,1.3530E+01,1.3412E+01,1.3296E+01,1.3183E+01,1.3072E+01,1.2963E+01,
    1.2857E+01,1.2752E+01,1.2649E+01,1.2548E+01,1.2449E+01,1.2351E+01,1.2256E+01,
    1.2162E+01,1.2069E+01,1.1978E+01,1.1889E+01,1.1880E+01,1.1871E+01,1.1862E+01,
    1.1854E+01,1.1845E+01,1.1836E+01,1.1827E+01,1.1819E+01,1.1810E+01,1.1801E+01,
    1.1792E+01,1.1784E+01,1.1775E+01,1.1766E+01,1.1758E+01,1.1749E+01,1.1740E+01,
    1.1732E+01,1.1723E+01,1.1715E+01,1.1706E+01,1.1697E+01,1.1689E+01,1.1680E+01,
    1.1672E+01,1.1663E+01,1.1655E+01,1.1646E+01,1.1638E+01,1.1629E+01,1.1621E+01,
    1.1613E+01,1.1604E+01,1.1596E+01,1.1587E+01,1.1579E+01,1.1571E+01,1.1562E+01,
    1.1554E+01,1.1546E+01,1.1537E+01,1.1529E+01,1.1521E+01,1.1513E+01,1.1504E+01,
    1.1496E+01,1.1488E+01,1.1480E+01,1.1472E+01,1.1463E+01,1.1382E+01,1.1302E+01,
    1.1224E+01,1.1146E+01,1.1070E+01,1.0995E+01,1.0921E+01,1.0848E+01,1.0776E+01,
    1.0705E+01,1.0635E+01,1.0566E+01,1.0498E+01,1.0431E+01,1.0364E+01,1.0299E+01,
    1.0235E+01,1.0171E+01,1.0109E+01,1.0047E+01,9.9860E+00,9.9250E+00,9.8660E+00,
    9.8070E+00,9.7490E+00,9.6920E+00,9.6350E+00,9.5790E+00,9.5240E+00,9.4690E+00,
    9.4160E+00,9.3620E+00,9.3100E+00,9.2580E+00,9.2060E+00,9.1550E+00,9.1050E+00,
    9.0560E+00,9.0070E+00,8.9580E+00,8.9100E+00,8.8630E+00,8.8160E+00,8.7690E+00,
    8.7230E+00,8.6780E+00,8.6330E+00,8.5890E+00,8.5450E+00,8.5010E+00,8.4580E+00,
    8.4160E+00,8.3730E+00,8.3320E+00,8.2900E+00,8.2500E+00,8.2090E+00,8.1690E+00,
    8.1290E+00,8.0900E+00;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    7.0000E+05,              !- Pressure {Pa}
    9.2947E+04,4.3418E+05,4.3608E+05,4.3796E+05,4.3984E+05,4.4170E+05,4.4356E+05,
    4.4540E+05,4.4724E+05,4.4907E+05,4.5089E+05,4.5271E+05,4.5452E+05,4.5633E+05,
    4.5813E+05,4.5993E+05,4.6173E+05,4.6352E+05,4.6531E+05,4.6710E+05,4.6889E+05,
    4.7068E+05,4.7246E+05,4.7424E+05,4.7603E+05,4.7781E+05,4.7959E+05,4.8137E+05,
    4.8316E+05,4.8494E+05,4.8672E+05,4.8851E+05,4.9029E+05,4.9208E+05,4.9386E+05,
    4.9565E+05,4.9744E+05,4.9923E+05,5.0102E+05,5.0120E+05,5.0138E+05,5.0156E+05,
    5.0174E+05,5.0191E+05,5.0209E+05,5.0227E+05,5.0245E+05,5.0263E+05,5.0281E+05,
    5.0299E+05,5.0317E+05,5.0335E+05,5.0353E+05,5.0371E+05,5.0389E+05,5.0407E+05,
    5.0425E+05,5.0443E+05,5.0460E+05,5.0478E+05,5.0496E+05,5.0514E+05,5.0532E+05,
    5.0550E+05,5.0568E+05,5.0586E+05,5.0604E+05,5.0622E+05,5.0640E+05,5.0658E+05,
    5.0676E+05,5.0694E+05,5.0712E+05,5.0730E+05,5.0748E+05,5.0766E+05,5.0784E+05,
    5.0802E+05,5.0820E+05,5.0838E+05,5.0856E+05,5.0874E+05,5.0892E+05,5.0910E+05,
    5.0928E+05,5.0946E+05,5.0964E+05,5.0982E+05,5.1000E+05,5.1180E+05,5.1360E+05,
    5.1541E+05,5.1722E+05,5.1902E+05,5.2084E+05,5.2265E+05,5.2447E+05,5.2628E+05,
    5.2810E+05,5.2993E+05,5.3175E+05,5.3358E+05,5.3541E+05,5.3724E+05,5.3908E+05,
    5.4091E+05,5.4275E+05,5.4460E+05,5.4644E+05,5.4829E+05,5.5014E+05,5.5199E+05,
    5.5385E+05,5.5570E+05,5.5757E+05,5.5943E+05,5.6130E+05,5.6316E+05,5.6504E+05,
    5.6691E+05,5.6879E+05,5.7066E+05,5.7255E+05,5.7443E+05,5.7632E+05,5.7821E+05,
    5.8010E+05,5.8200E+05,5.8390E+05,5.8580E+05,5.8770E+05,5.8961E+05,5.9152E+05,
    5.9343E+05,5.9535E+05,5.9726E+05,5.9918E+05,6.0111E+05,6.0303E+05,6.0496E+05,
    6.0690E+05,6.0883E+05,6.1077E+05,6.1270E+05,6.1465E+05,6.1659E+05,6.1854E+05,
    6.2049E+05,6.2244E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    7.0000E+05,              !- Pressure {Pa}
    1.1546E+03,1.8214E+01,1.7990E+01,1.7774E+01,1.7564E+01,1.7361E+01,1.7164E+01,
    1.6972E+01,1.6786E+01,1.6606E+01,1.6430E+01,1.6259E+01,1.6092E+01,1.5930E+01,
    1.5771E+01,1.5617E+01,1.5466E+01,1.5319E+01,1.5175E+01,1.5034E+01,1.4896E+01,
    1.4762E+01,1.4630E+01,1.4501E+01,1.4374E+01,1.4250E+01,1.4129E+01,1.4010E+01,
    1.3893E+01,1.3779E+01,1.3667E+01,1.3556E+01,1.3448E+01,1.3342E+01,1.3237E+01,
    1.3135E+01,1.3034E+01,1.2935E+01,1.2838E+01,1.2828E+01,1.2818E+01,1.2809E+01,
    1.2799E+01,1.2790E+01,1.2780E+01,1.2770E+01,1.2761E+01,1.2751E+01,1.2742E+01,
    1.2732E+01,1.2723E+01,1.2714E+01,1.2704E+01,1.2695E+01,1.2685E+01,1.2676E+01,
    1.2666E+01,1.2657E+01,1.2648E+01,1.2638E+01,1.2629E+01,1.2620E+01,1.2611E+01,
    1.2601E+01,1.2592E+01,1.2583E+01,1.2574E+01,1.2564E+01,1.2555E+01,1.2546E+01,
    1.2537E+01,1.2528E+01,1.2519E+01,1.2509E+01,1.2500E+01,1.2491E+01,1.2482E+01,
    1.2473E+01,1.2464E+01,1.2455E+01,1.2446E+01,1.2437E+01,1.2428E+01,1.2419E+01,
    1.2410E+01,1.2401E+01,1.2392E+01,1.2383E+01,1.2374E+01,1.2286E+01,1.2199E+01,
    1.2114E+01,1.2029E+01,1.1946E+01,1.1865E+01,1.1784E+01,1.1705E+01,1.1627E+01,
    1.1550E+01,1.1474E+01,1.1399E+01,1.1325E+01,1.1252E+01,1.1181E+01,1.1110E+01,
    1.1040E+01,1.0971E+01,1.0903E+01,1.0836E+01,1.0770E+01,1.0704E+01,1.0640E+01,
    1.0576E+01,1.0513E+01,1.0451E+01,1.0390E+01,1.0329E+01,1.0270E+01,1.0211E+01,
    1.0152E+01,1.0094E+01,1.0038E+01,9.9810E+00,9.9260E+00,9.8710E+00,9.8160E+00,
    9.7630E+00,9.7090E+00,9.6570E+00,9.6050E+00,9.5540E+00,9.5030E+00,9.4530E+00,
    9.4030E+00,9.3540E+00,9.3050E+00,9.2570E+00,9.2100E+00,9.1630E+00,9.1160E+00,
    9.0700E+00,9.0250E+00,8.9800E+00,8.9350E+00,8.8910E+00,8.8470E+00,8.8040E+00,
    8.7610E+00,8.7190E+00;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    7.5000E+05,              !- Pressure {Pa}
    9.2959E+04,9.6907E+04,4.3498E+05,4.3690E+05,4.3881E+05,4.4070E+05,4.4259E+05,
    4.4446E+05,4.4632E+05,4.4818E+05,4.5002E+05,4.5186E+05,4.5370E+05,4.5553E+05,
    4.5735E+05,4.5917E+05,4.6098E+05,4.6279E+05,4.6460E+05,4.6640E+05,4.6821E+05,
    4.7001E+05,4.7181E+05,4.7360E+05,4.7540E+05,4.7719E+05,4.7899E+05,4.8078E+05,
    4.8258E+05,4.8437E+05,4.8616E+05,4.8796E+05,4.8975E+05,4.9154E+05,4.9334E+05,
    4.9514E+05,4.9693E+05,4.9873E+05,5.0053E+05,5.0071E+05,5.0089E+05,5.0107E+05,
    5.0125E+05,5.0143E+05,5.0161E+05,5.0179E+05,5.0197E+05,5.0215E+05,5.0233E+05,
    5.0251E+05,5.0269E+05,5.0287E+05,5.0305E+05,5.0323E+05,5.0341E+05,5.0359E+05,
    5.0377E+05,5.0395E+05,5.0413E+05,5.0431E+05,5.0449E+05,5.0467E+05,5.0485E+05,
    5.0503E+05,5.0522E+05,5.0540E+05,5.0558E+05,5.0576E+05,5.0594E+05,5.0612E+05,
    5.0630E+05,5.0648E+05,5.0666E+05,5.0684E+05,5.0702E+05,5.0720E+05,5.0738E+05,
    5.0756E+05,5.0774E+05,5.0792E+05,5.0810E+05,5.0828E+05,5.0846E+05,5.0864E+05,
    5.0882E+05,5.0900E+05,5.0919E+05,5.0937E+05,5.0955E+05,5.1136E+05,5.1317E+05,
    5.1498E+05,5.1679E+05,5.1861E+05,5.2042E+05,5.2224E+05,5.2406E+05,5.2589E+05,
    5.2772E+05,5.2954E+05,5.3137E+05,5.3321E+05,5.3504E+05,5.3688E+05,5.3872E+05,
    5.4056E+05,5.4240E+05,5.4425E+05,5.4610E+05,5.4795E+05,5.4981E+05,5.5166E+05,
    5.5352E+05,5.5538E+05,5.5725E+05,5.5912E+05,5.6099E+05,5.6286E+05,5.6473E+05,
    5.6661E+05,5.6849E+05,5.7037E+05,5.7226E+05,5.7415E+05,5.7604E+05,5.7793E+05,
    5.7983E+05,5.8173E+05,5.8363E+05,5.8553E+05,5.8744E+05,5.8935E+05,5.9126E+05,
    5.9318E+05,5.9510E+05,5.9702E+05,5.9894E+05,6.0086E+05,6.0279E+05,6.0472E+05,
    6.0666E+05,6.0859E+05,6.1053E+05,6.1248E+05,6.1442E+05,6.1637E+05,6.1832E+05,
    6.2027E+05,6.2222E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    7.5000E+05,              !- Pressure {Pa}
    1.1547E+03,1.1471E+03,1.9435E+01,1.9195E+01,1.8962E+01,1.8737E+01,1.8519E+01,
    1.8308E+01,1.8103E+01,1.7904E+01,1.7711E+01,1.7522E+01,1.7339E+01,1.7161E+01,
    1.6987E+01,1.6818E+01,1.6653E+01,1.6492E+01,1.6334E+01,1.6181E+01,1.6030E+01,
    1.5883E+01,1.5739E+01,1.5599E+01,1.5461E+01,1.5326E+01,1.5194E+01,1.5065E+01,
    1.4938E+01,1.4813E+01,1.4691E+01,1.4571E+01,1.4454E+01,1.4338E+01,1.4225E+01,
    1.4114E+01,1.4005E+01,1.3897E+01,1.3792E+01,1.3781E+01,1.3771E+01,1.3760E+01,
    1.3750E+01,1.3739E+01,1.3729E+01,1.3719E+01,1.3708E+01,1.3698E+01,1.3688E+01,
    1.3678E+01,1.3667E+01,1.3657E+01,1.3647E+01,1.3637E+01,1.3626E+01,1.3616E+01,
    1.3606E+01,1.3596E+01,1.3586E+01,1.3576E+01,1.3566E+01,1.3556E+01,1.3545E+01,
    1.3535E+01,1.3525E+01,1.3515E+01,1.3505E+01,1.3495E+01,1.3486E+01,1.3476E+01,
    1.3466E+01,1.3456E+01,1.3446E+01,1.3436E+01,1.3426E+01,1.3416E+01,1.3406E+01,
    1.3397E+01,1.3387E+01,1.3377E+01,1.3367E+01,1.3358E+01,1.3348E+01,1.3338E+01,
    1.3328E+01,1.3319E+01,1.3309E+01,1.3299E+01,1.3290E+01,1.3194E+01,1.3100E+01,
    1.3008E+01,1.2917E+01,1.2827E+01,1.2739E+01,1.2652E+01,1.2566E+01,1.2481E+01,
    1.2398E+01,1.2316E+01,1.2235E+01,1.2156E+01,1.2077E+01,1.2000E+01,1.1923E+01,
    1.1848E+01,1.1773E+01,1.1700E+01,1.1628E+01,1.1556E+01,1.1486E+01,1.1416E+01,
    1.1348E+01,1.1280E+01,1.1213E+01,1.1147E+01,1.1082E+01,1.1017E+01,1.0953E+01,
    1.0891E+01,1.0828E+01,1.0767E+01,1.0706E+01,1.0647E+01,1.0587E+01,1.0529E+01,
    1.0471E+01,1.0414E+01,1.0357E+01,1.0301E+01,1.0246E+01,1.0192E+01,1.0137E+01,
    1.0084E+01,1.0031E+01,9.9790E+00,9.9270E+00,9.8760E+00,9.8260E+00,9.7760E+00,
    9.7260E+00,9.6770E+00,9.6290E+00,9.5810E+00,9.5330E+00,9.4860E+00,9.4400E+00,
    9.3940E+00,9.3480E+00;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    8.0000E+05,              !- Pressure {Pa}
    9.2970E+04,9.6918E+04,4.3386E+05,4.3582E+05,4.3776E+05,4.3969E+05,4.4160E+05,
    4.4350E+05,4.4539E+05,4.4728E+05,4.4915E+05,4.5101E+05,4.5287E+05,4.5472E+05,
    4.5656E+05,4.5840E+05,4.6023E+05,4.6206E+05,4.6388E+05,4.6570E+05,4.6752E+05,
    4.6933E+05,4.7115E+05,4.7296E+05,4.7476E+05,4.7657E+05,4.7838E+05,4.8018E+05,
    4.8199E+05,4.8379E+05,4.8560E+05,4.8740E+05,4.8921E+05,4.9101E+05,4.9282E+05,
    4.9462E+05,4.9643E+05,4.9823E+05,5.0004E+05,5.0022E+05,5.0040E+05,5.0058E+05,
    5.0076E+05,5.0094E+05,5.0112E+05,5.0131E+05,5.0149E+05,5.0167E+05,5.0185E+05,
    5.0203E+05,5.0221E+05,5.0239E+05,5.0257E+05,5.0275E+05,5.0293E+05,5.0312E+05,
    5.0330E+05,5.0348E+05,5.0366E+05,5.0384E+05,5.0402E+05,5.0420E+05,5.0438E+05,
    5.0456E+05,5.0474E+05,5.0493E+05,5.0511E+05,5.0529E+05,5.0547E+05,5.0565E+05,
    5.0583E+05,5.0601E+05,5.0619E+05,5.0638E+05,5.0656E+05,5.0674E+05,5.0692E+05,
    5.0710E+05,5.0728E+05,5.0746E+05,5.0764E+05,5.0782E+05,5.0801E+05,5.0819E+05,
    5.0837E+05,5.0855E+05,5.0873E+05,5.0891E+05,5.0910E+05,5.1091E+05,5.1273E+05,
    5.1455E+05,5.1637E+05,5.1819E+05,5.2001E+05,5.2184E+05,5.2366E+05,5.2549E+05,
    5.2732E+05,5.2916E+05,5.3099E+05,5.3283E+05,5.3467E+05,5.3651E+05,5.3836E+05,
    5.4020E+05,5.4205E+05,5.4391E+05,5.4576E+05,5.4762E+05,5.4947E+05,5.5134E+05,
    5.5320E+05,5.5506E+05,5.5693E+05,5.5880E+05,5.6068E+05,5.6255E+05,5.6443E+05,
    5.6631E+05,5.6820E+05,5.7008E+05,5.7197E+05,5.7386E+05,5.7576E+05,5.7765E+05,
    5.7955E+05,5.8146E+05,5.8336E+05,5.8527E+05,5.8718E+05,5.8909E+05,5.9100E+05,
    5.9292E+05,5.9484E+05,5.9676E+05,5.9869E+05,6.0062E+05,6.0255E+05,6.0448E+05,
    6.0642E+05,6.0836E+05,6.1030E+05,6.1224E+05,6.1419E+05,6.1614E+05,6.1809E+05,
    6.2005E+05,6.2201E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    8.0000E+05,              !- Pressure {Pa}
    1.1548E+03,1.1473E+03,2.0908E+01,2.0642E+01,2.0385E+01,2.0136E+01,1.9896E+01,
    1.9664E+01,1.9439E+01,1.9220E+01,1.9008E+01,1.8802E+01,1.8602E+01,1.8407E+01,
    1.8217E+01,1.8033E+01,1.7853E+01,1.7677E+01,1.7505E+01,1.7338E+01,1.7175E+01,
    1.7015E+01,1.6859E+01,1.6706E+01,1.6557E+01,1.6410E+01,1.6267E+01,1.6127E+01,
    1.5989E+01,1.5855E+01,1.5723E+01,1.5593E+01,1.5466E+01,1.5341E+01,1.5219E+01,
    1.5099E+01,1.4981E+01,1.4865E+01,1.4751E+01,1.4740E+01,1.4728E+01,1.4717E+01,
    1.4706E+01,1.4695E+01,1.4683E+01,1.4672E+01,1.4661E+01,1.4650E+01,1.4639E+01,
    1.4628E+01,1.4617E+01,1.4606E+01,1.4595E+01,1.4584E+01,1.4573E+01,1.4562E+01,
    1.4551E+01,1.4540E+01,1.4529E+01,1.4518E+01,1.4507E+01,1.4496E+01,1.4485E+01,
    1.4475E+01,1.4464E+01,1.4453E+01,1.4442E+01,1.4431E+01,1.4421E+01,1.4410E+01,
    1.4399E+01,1.4389E+01,1.4378E+01,1.4367E+01,1.4357E+01,1.4346E+01,1.4335E+01,
    1.4325E+01,1.4314E+01,1.4304E+01,1.4293E+01,1.4283E+01,1.4272E+01,1.4262E+01,
    1.4251E+01,1.4241E+01,1.4230E+01,1.4220E+01,1.4210E+01,1.4107E+01,1.4005E+01,
    1.3906E+01,1.3808E+01,1.3711E+01,1.3616E+01,1.3522E+01,1.3430E+01,1.3339E+01,
    1.3250E+01,1.3162E+01,1.3075E+01,1.2989E+01,1.2905E+01,1.2821E+01,1.2739E+01,
    1.2658E+01,1.2578E+01,1.2500E+01,1.2422E+01,1.2345E+01,1.2270E+01,1.2195E+01,
    1.2121E+01,1.2048E+01,1.1977E+01,1.1906E+01,1.1836E+01,1.1767E+01,1.1698E+01,
    1.1631E+01,1.1564E+01,1.1498E+01,1.1433E+01,1.1369E+01,1.1306E+01,1.1243E+01,
    1.1181E+01,1.1120E+01,1.1059E+01,1.0999E+01,1.0940E+01,1.0881E+01,1.0824E+01,
    1.0766E+01,1.0710E+01,1.0654E+01,1.0598E+01,1.0544E+01,1.0489E+01,1.0436E+01,
    1.0383E+01,1.0330E+01,1.0278E+01,1.0227E+01,1.0176E+01,1.0126E+01,1.0076E+01,
    1.0027E+01,9.9780E+00;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    8.5000E+05,              !- Pressure {Pa}
    9.2982E+04,9.6929E+04,1.0089E+05,4.3471E+05,4.3669E+05,4.3865E+05,4.4060E+05,
    4.4253E+05,4.4445E+05,4.4636E+05,4.4826E+05,4.5014E+05,4.5202E+05,4.5389E+05,
    4.5576E+05,4.5761E+05,4.5946E+05,4.6131E+05,4.6315E+05,4.6499E+05,4.6682E+05,
    4.6865E+05,4.7048E+05,4.7230E+05,4.7413E+05,4.7595E+05,4.7777E+05,4.7958E+05,
    4.8140E+05,4.8322E+05,4.8503E+05,4.8684E+05,4.8866E+05,4.9047E+05,4.9229E+05,
    4.9410E+05,4.9592E+05,4.9773E+05,4.9955E+05,4.9973E+05,4.9991E+05,5.0009E+05,
    5.0027E+05,5.0046E+05,5.0064E+05,5.0082E+05,5.0100E+05,5.0118E+05,5.0136E+05,
    5.0155E+05,5.0173E+05,5.0191E+05,5.0209E+05,5.0227E+05,5.0245E+05,5.0264E+05,
    5.0282E+05,5.0300E+05,5.0318E+05,5.0336E+05,5.0354E+05,5.0373E+05,5.0391E+05,
    5.0409E+05,5.0427E+05,5.0446E+05,5.0464E+05,5.0482E+05,5.0500E+05,5.0518E+05,
    5.0536E+05,5.0555E+05,5.0573E+05,5.0591E+05,5.0609E+05,5.0627E+05,5.0646E+05,
    5.0664E+05,5.0682E+05,5.0700E+05,5.0718E+05,5.0737E+05,5.0755E+05,5.0773E+05,
    5.0791E+05,5.0810E+05,5.0828E+05,5.0846E+05,5.0864E+05,5.1046E+05,5.1229E+05,
    5.1411E+05,5.1594E+05,5.1777E+05,5.1960E+05,5.2143E+05,5.2326E+05,5.2510E+05,
    5.2693E+05,5.2877E+05,5.3061E+05,5.3246E+05,5.3430E+05,5.3615E+05,5.3800E+05,
    5.3985E+05,5.4170E+05,5.4356E+05,5.4542E+05,5.4728E+05,5.4914E+05,5.5101E+05,
    5.5287E+05,5.5474E+05,5.5662E+05,5.5849E+05,5.6037E+05,5.6225E+05,5.6413E+05,
    5.6601E+05,5.6790E+05,5.6979E+05,5.7168E+05,5.7358E+05,5.7548E+05,5.7738E+05,
    5.7928E+05,5.8118E+05,5.8309E+05,5.8500E+05,5.8691E+05,5.8883E+05,5.9075E+05,
    5.9267E+05,5.9459E+05,5.9652E+05,5.9844E+05,6.0038E+05,6.0231E+05,6.0424E+05,
    6.0618E+05,6.0812E+05,6.1007E+05,6.1202E+05,6.1396E+05,6.1592E+05,6.1787E+05,
    6.1983E+05,6.2179E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    8.5000E+05,              !- Pressure {Pa}
    1.1550E+03,1.1474E+03,1.1397E+03,2.2115E+01,2.1832E+01,2.1559E+01,2.1296E+01,
    2.1041E+01,2.0794E+01,2.0555E+01,2.0323E+01,2.0099E+01,1.9880E+01,1.9668E+01,
    1.9462E+01,1.9261E+01,1.9065E+01,1.8874E+01,1.8689E+01,1.8507E+01,1.8330E+01,
    1.8157E+01,1.7988E+01,1.7823E+01,1.7661E+01,1.7503E+01,1.7349E+01,1.7197E+01,
    1.7049E+01,1.6904E+01,1.6761E+01,1.6622E+01,1.6485E+01,1.6351E+01,1.6219E+01,
    1.6089E+01,1.5962E+01,1.5838E+01,1.5715E+01,1.5703E+01,1.5691E+01,1.5679E+01,
    1.5667E+01,1.5655E+01,1.5643E+01,1.5631E+01,1.5619E+01,1.5607E+01,1.5595E+01,
    1.5583E+01,1.5571E+01,1.5559E+01,1.5548E+01,1.5536E+01,1.5524E+01,1.5512E+01,
    1.5500E+01,1.5489E+01,1.5477E+01,1.5465E+01,1.5453E+01,1.5442E+01,1.5430E+01,
    1.5418E+01,1.5407E+01,1.5395E+01,1.5384E+01,1.5372E+01,1.5361E+01,1.5349E+01,
    1.5338E+01,1.5326E+01,1.5315E+01,1.5303E+01,1.5292E+01,1.5280E+01,1.5269E+01,
    1.5258E+01,1.5246E+01,1.5235E+01,1.5224E+01,1.5212E+01,1.5201E+01,1.5190E+01,
    1.5179E+01,1.5168E+01,1.5156E+01,1.5145E+01,1.5134E+01,1.5024E+01,1.4915E+01,
    1.4808E+01,1.4703E+01,1.4599E+01,1.4497E+01,1.4397E+01,1.4298E+01,1.4201E+01,
    1.4105E+01,1.4010E+01,1.3917E+01,1.3825E+01,1.3735E+01,1.3646E+01,1.3558E+01,
    1.3471E+01,1.3386E+01,1.3302E+01,1.3218E+01,1.3136E+01,1.3056E+01,1.2976E+01,
    1.2897E+01,1.2819E+01,1.2742E+01,1.2667E+01,1.2592E+01,1.2518E+01,1.2445E+01,
    1.2373E+01,1.2302E+01,1.2231E+01,1.2162E+01,1.2093E+01,1.2026E+01,1.1959E+01,
    1.1892E+01,1.1827E+01,1.1762E+01,1.1698E+01,1.1635E+01,1.1573E+01,1.1511E+01,
    1.1450E+01,1.1389E+01,1.1330E+01,1.1271E+01,1.1212E+01,1.1154E+01,1.1097E+01,
    1.1041E+01,1.0985E+01,1.0929E+01,1.0875E+01,1.0820E+01,1.0767E+01,1.0714E+01,
    1.0661E+01,1.0609E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    9.0000E+05,              !- Pressure {Pa}
    9.2994E+04,9.6940E+04,1.0090E+05,1.0488E+05,4.3560E+05,4.3760E+05,4.3958E+05,
    4.4154E+05,4.4349E+05,4.4543E+05,4.4735E+05,4.4926E+05,4.5117E+05,4.5306E+05,
    4.5495E+05,4.5682E+05,4.5869E+05,4.6056E+05,4.6242E+05,4.6427E+05,4.6612E+05,
    4.6797E+05,4.6981E+05,4.7165E+05,4.7348E+05,4.7532E+05,4.7715E+05,4.7898E+05,
    4.8081E+05,4.8263E+05,4.8446E+05,4.8628E+05,4.8811E+05,4.8993E+05,4.9176E+05,
    4.9358E+05,4.9540E+05,4.9723E+05,4.9905E+05,4.9924E+05,4.9942E+05,4.9960E+05,
    4.9978E+05,4.9996E+05,5.0015E+05,5.0033E+05,5.0051E+05,5.0070E+05,5.0088E+05,
    5.0106E+05,5.0124E+05,5.0142E+05,5.0161E+05,5.0179E+05,5.0197E+05,5.0216E+05,
    5.0234E+05,5.0252E+05,5.0270E+05,5.0289E+05,5.0307E+05,5.0325E+05,5.0343E+05,
    5.0362E+05,5.0380E+05,5.0398E+05,5.0416E+05,5.0435E+05,5.0453E+05,5.0471E+05,
    5.0490E+05,5.0508E+05,5.0526E+05,5.0544E+05,5.0563E+05,5.0581E+05,5.0599E+05,
    5.0617E+05,5.0636E+05,5.0654E+05,5.0672E+05,5.0690E+05,5.0709E+05,5.0727E+05,
    5.0745E+05,5.0764E+05,5.0782E+05,5.0800E+05,5.0818E+05,5.1001E+05,5.1184E+05,
    5.1368E+05,5.1551E+05,5.1734E+05,5.1918E+05,5.2102E+05,5.2286E+05,5.2470E+05,
    5.2654E+05,5.2838E+05,5.3023E+05,5.3208E+05,5.3393E+05,5.3578E+05,5.3764E+05,
    5.3949E+05,5.4135E+05,5.4321E+05,5.4508E+05,5.4694E+05,5.4881E+05,5.5068E+05,
    5.5255E+05,5.5442E+05,5.5630E+05,5.5818E+05,5.6006E+05,5.6194E+05,5.6383E+05,
    5.6572E+05,5.6761E+05,5.6950E+05,5.7139E+05,5.7329E+05,5.7519E+05,5.7710E+05,
    5.7900E+05,5.8091E+05,5.8282E+05,5.8473E+05,5.8665E+05,5.8857E+05,5.9049E+05,
    5.9241E+05,5.9434E+05,5.9626E+05,5.9820E+05,6.0013E+05,6.0207E+05,6.0400E+05,
    6.0595E+05,6.0789E+05,6.0984E+05,6.1178E+05,6.1374E+05,6.1569E+05,6.1765E+05,
    6.1961E+05,6.2157E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    9.0000E+05,              !- Pressure {Pa}
    1.1551E+03,1.1475E+03,1.1398E+03,1.1320E+03,2.3307E+01,2.3007E+01,2.2719E+01,
    2.2440E+01,2.2170E+01,2.1910E+01,2.1657E+01,2.1413E+01,2.1175E+01,2.0945E+01,
    2.0721E+01,2.0503E+01,2.0291E+01,2.0085E+01,1.9884E+01,1.9688E+01,1.9496E+01,
    1.9310E+01,1.9128E+01,1.8949E+01,1.8775E+01,1.8605E+01,1.8439E+01,1.8276E+01,
    1.8116E+01,1.7960E+01,1.7807E+01,1.7657E+01,1.7510E+01,1.7366E+01,1.7225E+01,
    1.7086E+01,1.6950E+01,1.6817E+01,1.6685E+01,1.6672E+01,1.6659E+01,1.6646E+01,
    1.6634E+01,1.6621E+01,1.6608E+01,1.6595E+01,1.6582E+01,1.6569E+01,1.6556E+01,
    1.6544E+01,1.6531E+01,1.6518E+01,1.6506E+01,1.6493E+01,1.6480E+01,1.6468E+01,
    1.6455E+01,1.6442E+01,1.6430E+01,1.6417E+01,1.6405E+01,1.6392E+01,1.6380E+01,
    1.6367E+01,1.6355E+01,1.6343E+01,1.6330E+01,1.6318E+01,1.6306E+01,1.6293E+01,
    1.6281E+01,1.6269E+01,1.6256E+01,1.6244E+01,1.6232E+01,1.6220E+01,1.6208E+01,
    1.6195E+01,1.6183E+01,1.6171E+01,1.6159E+01,1.6147E+01,1.6135E+01,1.6123E+01,
    1.6111E+01,1.6099E+01,1.6087E+01,1.6075E+01,1.6063E+01,1.5945E+01,1.5829E+01,
    1.5714E+01,1.5602E+01,1.5491E+01,1.5382E+01,1.5275E+01,1.5169E+01,1.5065E+01,
    1.4963E+01,1.4862E+01,1.4763E+01,1.4665E+01,1.4568E+01,1.4473E+01,1.4380E+01,
    1.4287E+01,1.4196E+01,1.4106E+01,1.4018E+01,1.3930E+01,1.3844E+01,1.3759E+01,
    1.3675E+01,1.3592E+01,1.3510E+01,1.3429E+01,1.3350E+01,1.3271E+01,1.3193E+01,
    1.3117E+01,1.3041E+01,1.2966E+01,1.2892E+01,1.2819E+01,1.2747E+01,1.2676E+01,
    1.2605E+01,1.2536E+01,1.2467E+01,1.2399E+01,1.2332E+01,1.2265E+01,1.2200E+01,
    1.2135E+01,1.2070E+01,1.2007E+01,1.1944E+01,1.1882E+01,1.1821E+01,1.1760E+01,
    1.1700E+01,1.1640E+01,1.1581E+01,1.1523E+01,1.1466E+01,1.1409E+01,1.1352E+01,
    1.1296E+01,1.1241E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    9.5000E+05,              !- Pressure {Pa}
    9.3006E+04,9.6951E+04,1.0091E+05,1.0489E+05,1.0888E+05,4.3652E+05,4.3854E+05,
    4.4053E+05,4.4251E+05,4.4448E+05,4.4643E+05,4.4837E+05,4.5030E+05,4.5222E+05,
    4.5412E+05,4.5602E+05,4.5792E+05,4.5980E+05,4.6168E+05,4.6355E+05,4.6541E+05,
    4.6728E+05,4.6913E+05,4.7099E+05,4.7284E+05,4.7468E+05,4.7653E+05,4.7837E+05,
    4.8021E+05,4.8205E+05,4.8388E+05,4.8572E+05,4.8756E+05,4.8939E+05,4.9122E+05,
    4.9306E+05,4.9489E+05,4.9672E+05,4.9856E+05,4.9874E+05,4.9892E+05,4.9910E+05,
    4.9929E+05,4.9947E+05,4.9966E+05,4.9984E+05,5.0002E+05,5.0020E+05,5.0039E+05,
    5.0057E+05,5.0076E+05,5.0094E+05,5.0112E+05,5.0130E+05,5.0149E+05,5.0167E+05,
    5.0186E+05,5.0204E+05,5.0222E+05,5.0240E+05,5.0259E+05,5.0277E+05,5.0296E+05,
    5.0314E+05,5.0332E+05,5.0351E+05,5.0369E+05,5.0387E+05,5.0406E+05,5.0424E+05,
    5.0442E+05,5.0461E+05,5.0479E+05,5.0497E+05,5.0516E+05,5.0534E+05,5.0552E+05,
    5.0571E+05,5.0589E+05,5.0608E+05,5.0626E+05,5.0644E+05,5.0662E+05,5.0681E+05,
    5.0699E+05,5.0718E+05,5.0736E+05,5.0754E+05,5.0773E+05,5.0956E+05,5.1140E+05,
    5.1324E+05,5.1508E+05,5.1692E+05,5.1876E+05,5.2061E+05,5.2245E+05,5.2430E+05,
    5.2615E+05,5.2800E+05,5.2985E+05,5.3170E+05,5.3356E+05,5.3542E+05,5.3727E+05,
    5.3914E+05,5.4100E+05,5.4286E+05,5.4473E+05,5.4660E+05,5.4847E+05,5.5034E+05,
    5.5222E+05,5.5410E+05,5.5598E+05,5.5786E+05,5.5975E+05,5.6163E+05,5.6352E+05,
    5.6542E+05,5.6731E+05,5.6921E+05,5.7110E+05,5.7301E+05,5.7491E+05,5.7682E+05,
    5.7872E+05,5.8064E+05,5.8255E+05,5.8447E+05,5.8638E+05,5.8830E+05,5.9023E+05,
    5.9216E+05,5.9408E+05,5.9602E+05,5.9795E+05,5.9988E+05,6.0182E+05,6.0376E+05,
    6.0571E+05,6.0765E+05,6.0960E+05,6.1155E+05,6.1351E+05,6.1546E+05,6.1742E+05,
    6.1938E+05,6.2135E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    9.5000E+05,              !- Pressure {Pa}
    1.1552E+03,1.1476E+03,1.1400E+03,1.1322E+03,1.1243E+03,2.4482E+01,2.4166E+01,
    2.3862E+01,2.3568E+01,2.3285E+01,2.3010E+01,2.2745E+01,2.2487E+01,2.2238E+01,
    2.1995E+01,2.1760E+01,2.1531E+01,2.1308E+01,2.1091E+01,2.0880E+01,2.0674E+01,
    2.0473E+01,2.0277E+01,2.0086E+01,1.9899E+01,1.9716E+01,1.9538E+01,1.9363E+01,
    1.9192E+01,1.9025E+01,1.8861E+01,1.8700E+01,1.8543E+01,1.8389E+01,1.8238E+01,
    1.8089E+01,1.7944E+01,1.7801E+01,1.7661E+01,1.7647E+01,1.7633E+01,1.7619E+01,
    1.7606E+01,1.7592E+01,1.7578E+01,1.7564E+01,1.7551E+01,1.7537E+01,1.7523E+01,
    1.7510E+01,1.7496E+01,1.7482E+01,1.7469E+01,1.7455E+01,1.7442E+01,1.7428E+01,
    1.7415E+01,1.7402E+01,1.7388E+01,1.7375E+01,1.7361E+01,1.7348E+01,1.7335E+01,
    1.7321E+01,1.7308E+01,1.7295E+01,1.7282E+01,1.7269E+01,1.7255E+01,1.7242E+01,
    1.7229E+01,1.7216E+01,1.7203E+01,1.7190E+01,1.7177E+01,1.7164E+01,1.7151E+01,
    1.7138E+01,1.7125E+01,1.7112E+01,1.7099E+01,1.7086E+01,1.7073E+01,1.7061E+01,
    1.7048E+01,1.7035E+01,1.7022E+01,1.7009E+01,1.6997E+01,1.6871E+01,1.6747E+01,
    1.6625E+01,1.6505E+01,1.6387E+01,1.6271E+01,1.6157E+01,1.6044E+01,1.5934E+01,
    1.5825E+01,1.5717E+01,1.5612E+01,1.5507E+01,1.5405E+01,1.5304E+01,1.5204E+01,
    1.5106E+01,1.5009E+01,1.4913E+01,1.4819E+01,1.4726E+01,1.4635E+01,1.4544E+01,
    1.4455E+01,1.4367E+01,1.4280E+01,1.4194E+01,1.4110E+01,1.4026E+01,1.3944E+01,
    1.3862E+01,1.3782E+01,1.3703E+01,1.3624E+01,1.3547E+01,1.3470E+01,1.3395E+01,
    1.3320E+01,1.3246E+01,1.3173E+01,1.3101E+01,1.3030E+01,1.2959E+01,1.2890E+01,
    1.2821E+01,1.2753E+01,1.2685E+01,1.2619E+01,1.2553E+01,1.2488E+01,1.2424E+01,
    1.2360E+01,1.2297E+01,1.2234E+01,1.2173E+01,1.2112E+01,1.2051E+01,1.1992E+01,
    1.1933E+01,1.1874E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.0000E+06,              !- Pressure {Pa}
    9.3018E+04,9.6962E+04,1.0092E+05,1.0490E+05,1.0889E+05,4.3542E+05,4.3748E+05,
    4.3951E+05,4.4152E+05,4.4352E+05,4.4550E+05,4.4747E+05,4.4942E+05,4.5136E+05,
    4.5329E+05,4.5521E+05,4.5713E+05,4.5903E+05,4.6093E+05,4.6282E+05,4.6470E+05,
    4.6658E+05,4.6845E+05,4.7032E+05,4.7218E+05,4.7404E+05,4.7590E+05,4.7776E+05,
    4.7961E+05,4.8146E+05,4.8331E+05,4.8515E+05,4.8700E+05,4.8884E+05,4.9069E+05,
    4.9253E+05,4.9437E+05,4.9621E+05,4.9806E+05,4.9824E+05,4.9842E+05,4.9861E+05,
    4.9879E+05,4.9898E+05,4.9916E+05,4.9934E+05,4.9953E+05,4.9971E+05,4.9990E+05,
    5.0008E+05,5.0026E+05,5.0045E+05,5.0063E+05,5.0082E+05,5.0100E+05,5.0119E+05,
    5.0137E+05,5.0156E+05,5.0174E+05,5.0192E+05,5.0211E+05,5.0229E+05,5.0248E+05,
    5.0266E+05,5.0284E+05,5.0303E+05,5.0321E+05,5.0340E+05,5.0358E+05,5.0376E+05,
    5.0395E+05,5.0413E+05,5.0432E+05,5.0450E+05,5.0469E+05,5.0487E+05,5.0506E+05,
    5.0524E+05,5.0542E+05,5.0561E+05,5.0579E+05,5.0598E+05,5.0616E+05,5.0634E+05,
    5.0653E+05,5.0671E+05,5.0690E+05,5.0708E+05,5.0727E+05,5.0911E+05,5.1096E+05,
    5.1280E+05,5.1465E+05,5.1650E+05,5.1834E+05,5.2019E+05,5.2204E+05,5.2390E+05,
    5.2575E+05,5.2761E+05,5.2946E+05,5.3132E+05,5.3318E+05,5.3505E+05,5.3691E+05,
    5.3878E+05,5.4064E+05,5.4252E+05,5.4439E+05,5.4626E+05,5.4814E+05,5.5001E+05,
    5.5189E+05,5.5378E+05,5.5566E+05,5.5755E+05,5.5944E+05,5.6133E+05,5.6322E+05,
    5.6512E+05,5.6701E+05,5.6891E+05,5.7082E+05,5.7272E+05,5.7463E+05,5.7654E+05,
    5.7845E+05,5.8036E+05,5.8228E+05,5.8420E+05,5.8612E+05,5.8804E+05,5.8997E+05,
    5.9190E+05,5.9383E+05,5.9576E+05,5.9770E+05,5.9964E+05,6.0158E+05,6.0352E+05,
    6.0547E+05,6.0742E+05,6.0937E+05,6.1132E+05,6.1328E+05,6.1524E+05,6.1720E+05,
    6.1916E+05,6.2113E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.0000E+06,              !- Pressure {Pa}
    1.1553E+03,1.1477E+03,1.1401E+03,1.1323E+03,1.1244E+03,2.5984E+01,2.5640E+01,
    2.5308E+01,2.4989E+01,2.4681E+01,2.4383E+01,2.4096E+01,2.3817E+01,2.3547E+01,
    2.3286E+01,2.3032E+01,2.2785E+01,2.2545E+01,2.2312E+01,2.2085E+01,2.1864E+01,
    2.1648E+01,2.1438E+01,2.1233E+01,2.1032E+01,2.0837E+01,2.0646E+01,2.0459E+01,
    2.0276E+01,2.0097E+01,1.9922E+01,1.9750E+01,1.9582E+01,1.9418E+01,1.9257E+01,
    1.9099E+01,1.8943E+01,1.8791E+01,1.8642E+01,1.8627E+01,1.8612E+01,1.8598E+01,
    1.8583E+01,1.8568E+01,1.8554E+01,1.8539E+01,1.8525E+01,1.8510E+01,1.8495E+01,
    1.8481E+01,1.8466E+01,1.8452E+01,1.8438E+01,1.8423E+01,1.8409E+01,1.8394E+01,
    1.8380E+01,1.8366E+01,1.8352E+01,1.8337E+01,1.8323E+01,1.8309E+01,1.8295E+01,
    1.8281E+01,1.8266E+01,1.8252E+01,1.8238E+01,1.8224E+01,1.8210E+01,1.8196E+01,
    1.8182E+01,1.8168E+01,1.8154E+01,1.8141E+01,1.8127E+01,1.8113E+01,1.8099E+01,
    1.8085E+01,1.8071E+01,1.8058E+01,1.8044E+01,1.8030E+01,1.8017E+01,1.8003E+01,
    1.7989E+01,1.7976E+01,1.7962E+01,1.7949E+01,1.7935E+01,1.7801E+01,1.7669E+01,
    1.7540E+01,1.7412E+01,1.7287E+01,1.7164E+01,1.7042E+01,1.6923E+01,1.6805E+01,
    1.6690E+01,1.6576E+01,1.6464E+01,1.6353E+01,1.6244E+01,1.6137E+01,1.6031E+01,
    1.5927E+01,1.5824E+01,1.5723E+01,1.5623E+01,1.5525E+01,1.5428E+01,1.5332E+01,
    1.5237E+01,1.5144E+01,1.5052E+01,1.4962E+01,1.4872E+01,1.4784E+01,1.4696E+01,
    1.4610E+01,1.4525E+01,1.4441E+01,1.4358E+01,1.4276E+01,1.4195E+01,1.4115E+01,
    1.4036E+01,1.3958E+01,1.3881E+01,1.3804E+01,1.3729E+01,1.3655E+01,1.3581E+01,
    1.3508E+01,1.3436E+01,1.3365E+01,1.3295E+01,1.3225E+01,1.3156E+01,1.3088E+01,
    1.3021E+01,1.2954E+01,1.2889E+01,1.2823E+01,1.2759E+01,1.2695E+01,1.2632E+01,
    1.2570E+01,1.2508E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.2500E+06,              !- Pressure {Pa}
    9.3077E+04,9.7017E+04,1.0097E+05,1.0494E+05,1.0893E+05,1.1294E+05,1.1697E+05,
    1.2102E+05,1.2510E+05,4.3845E+05,4.4060E+05,4.4272E+05,4.4482E+05,4.4690E+05,
    4.4896E+05,4.5101E+05,4.5304E+05,4.5505E+05,4.5705E+05,4.5904E+05,4.6102E+05,
    4.6298E+05,4.6494E+05,4.6689E+05,4.6883E+05,4.7077E+05,4.7270E+05,4.7462E+05,
    4.7654E+05,4.7845E+05,4.8036E+05,4.8226E+05,4.8416E+05,4.8606E+05,4.8796E+05,
    4.8985E+05,4.9174E+05,4.9363E+05,4.9552E+05,4.9571E+05,4.9590E+05,4.9608E+05,
    4.9627E+05,4.9646E+05,4.9665E+05,4.9684E+05,4.9703E+05,4.9722E+05,4.9740E+05,
    4.9759E+05,4.9778E+05,4.9797E+05,4.9816E+05,4.9835E+05,4.9854E+05,4.9872E+05,
    4.9891E+05,4.9910E+05,4.9929E+05,4.9948E+05,4.9967E+05,4.9986E+05,5.0004E+05,
    5.0023E+05,5.0042E+05,5.0061E+05,5.0080E+05,5.0098E+05,5.0117E+05,5.0136E+05,
    5.0155E+05,5.0174E+05,5.0193E+05,5.0212E+05,5.0230E+05,5.0249E+05,5.0268E+05,
    5.0287E+05,5.0306E+05,5.0324E+05,5.0343E+05,5.0362E+05,5.0381E+05,5.0400E+05,
    5.0418E+05,5.0437E+05,5.0456E+05,5.0475E+05,5.0494E+05,5.0682E+05,5.0870E+05,
    5.1058E+05,5.1246E+05,5.1435E+05,5.1623E+05,5.1811E+05,5.1999E+05,5.2188E+05,
    5.2376E+05,5.2564E+05,5.2753E+05,5.2942E+05,5.3130E+05,5.3319E+05,5.3508E+05,
    5.3697E+05,5.3886E+05,5.4076E+05,5.4265E+05,5.4455E+05,5.4645E+05,5.4835E+05,
    5.5025E+05,5.5215E+05,5.5406E+05,5.5596E+05,5.5787E+05,5.5978E+05,5.6169E+05,
    5.6361E+05,5.6552E+05,5.6744E+05,5.6936E+05,5.7128E+05,5.7320E+05,5.7513E+05,
    5.7706E+05,5.7899E+05,5.8092E+05,5.8286E+05,5.8479E+05,5.8673E+05,5.8867E+05,
    5.9061E+05,5.9256E+05,5.9451E+05,5.9646E+05,5.9841E+05,6.0036E+05,6.0232E+05,
    6.0428E+05,6.0624E+05,6.0820E+05,6.1017E+05,6.1213E+05,6.1410E+05,6.1608E+05,
    6.1805E+05,6.2003E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.2500E+06,              !- Pressure {Pa}
    1.1559E+03,1.1484E+03,1.1407E+03,1.1330E+03,1.1251E+03,1.1171E+03,1.1090E+03,
    1.1008E+03,1.0924E+03,3.2020E+01,3.1583E+01,3.1163E+01,3.0760E+01,3.0372E+01,
    2.9998E+01,2.9637E+01,2.9288E+01,2.8950E+01,2.8624E+01,2.8307E+01,2.7999E+01,
    2.7701E+01,2.7411E+01,2.7129E+01,2.6854E+01,2.6587E+01,2.6326E+01,2.6072E+01,
    2.5824E+01,2.5582E+01,2.5346E+01,2.5115E+01,2.4890E+01,2.4669E+01,2.4453E+01,
    2.4242E+01,2.4035E+01,2.3833E+01,2.3634E+01,2.3615E+01,2.3595E+01,2.3576E+01,
    2.3556E+01,2.3537E+01,2.3517E+01,2.3498E+01,2.3479E+01,2.3459E+01,2.3440E+01,
    2.3421E+01,2.3402E+01,2.3382E+01,2.3363E+01,2.3344E+01,2.3325E+01,2.3306E+01,
    2.3287E+01,2.3268E+01,2.3249E+01,2.3231E+01,2.3212E+01,2.3193E+01,2.3174E+01,
    2.3156E+01,2.3137E+01,2.3118E+01,2.3100E+01,2.3081E+01,2.3062E+01,2.3044E+01,
    2.3026E+01,2.3007E+01,2.2989E+01,2.2970E+01,2.2952E+01,2.2934E+01,2.2916E+01,
    2.2897E+01,2.2879E+01,2.2861E+01,2.2843E+01,2.2825E+01,2.2807E+01,2.2789E+01,
    2.2771E+01,2.2753E+01,2.2735E+01,2.2717E+01,2.2699E+01,2.2523E+01,2.2349E+01,
    2.2179E+01,2.2012E+01,2.1847E+01,2.1686E+01,2.1527E+01,2.1371E+01,2.1218E+01,
    2.1067E+01,2.0918E+01,2.0772E+01,2.0629E+01,2.0487E+01,2.0348E+01,2.0211E+01,
    2.0076E+01,1.9942E+01,1.9811E+01,1.9682E+01,1.9555E+01,1.9429E+01,1.9306E+01,
    1.9184E+01,1.9064E+01,1.8945E+01,1.8828E+01,1.8713E+01,1.8599E+01,1.8487E+01,
    1.8376E+01,1.8267E+01,1.8159E+01,1.8052E+01,1.7947E+01,1.7843E+01,1.7741E+01,
    1.7639E+01,1.7539E+01,1.7441E+01,1.7343E+01,1.7247E+01,1.7151E+01,1.7057E+01,
    1.6964E+01,1.6873E+01,1.6782E+01,1.6692E+01,1.6603E+01,1.6515E+01,1.6429E+01,
    1.6343E+01,1.6258E+01,1.6174E+01,1.6091E+01,1.6009E+01,1.5928E+01,1.5848E+01,
    1.5768E+01,1.5690E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.5000E+06,              !- Pressure {Pa}
    9.3137E+04,9.7073E+04,1.0102E+05,1.0499E+05,1.0897E+05,1.1297E+05,1.1700E+05,
    1.2104E+05,1.2511E+05,1.2921E+05,1.3334E+05,4.3753E+05,4.3982E+05,4.4208E+05,
    4.4430E+05,4.4650E+05,4.4867E+05,4.5081E+05,4.5294E+05,4.5504E+05,4.5713E+05,
    4.5920E+05,4.6126E+05,4.6330E+05,4.6533E+05,4.6735E+05,4.6936E+05,4.7136E+05,
    4.7335E+05,4.7533E+05,4.7730E+05,4.7927E+05,4.8124E+05,4.8320E+05,4.8515E+05,
    4.8710E+05,4.8904E+05,4.9098E+05,4.9292E+05,4.9311E+05,4.9330E+05,4.9350E+05,
    4.9369E+05,4.9388E+05,4.9408E+05,4.9427E+05,4.9446E+05,4.9466E+05,4.9485E+05,
    4.9504E+05,4.9524E+05,4.9543E+05,4.9562E+05,4.9582E+05,4.9601E+05,4.9620E+05,
    4.9639E+05,4.9659E+05,4.9678E+05,4.9697E+05,4.9717E+05,4.9736E+05,4.9755E+05,
    4.9774E+05,4.9794E+05,4.9813E+05,4.9832E+05,4.9852E+05,4.9871E+05,4.9890E+05,
    4.9909E+05,4.9929E+05,4.9948E+05,4.9967E+05,4.9986E+05,5.0006E+05,5.0025E+05,
    5.0044E+05,5.0063E+05,5.0083E+05,5.0102E+05,5.0121E+05,5.0140E+05,5.0160E+05,
    5.0179E+05,5.0198E+05,5.0217E+05,5.0237E+05,5.0256E+05,5.0448E+05,5.0640E+05,
    5.0832E+05,5.1024E+05,5.1216E+05,5.1407E+05,5.1599E+05,5.1790E+05,5.1982E+05,
    5.2173E+05,5.2365E+05,5.2556E+05,5.2748E+05,5.2939E+05,5.3131E+05,5.3323E+05,
    5.3514E+05,5.3706E+05,5.3898E+05,5.4090E+05,5.4282E+05,5.4474E+05,5.4666E+05,
    5.4858E+05,5.5051E+05,5.5244E+05,5.5436E+05,5.5629E+05,5.5822E+05,5.6015E+05,
    5.6208E+05,5.6402E+05,5.6595E+05,5.6789E+05,5.6983E+05,5.7177E+05,5.7371E+05,
    5.7566E+05,5.7760E+05,5.7955E+05,5.8150E+05,5.8345E+05,5.8541E+05,5.8736E+05,
    5.8932E+05,5.9128E+05,5.9324E+05,5.9520E+05,5.9717E+05,5.9914E+05,6.0111E+05,
    6.0308E+05,6.0505E+05,6.0703E+05,6.0900E+05,6.1098E+05,6.1297E+05,6.1495E+05,
    6.1694E+05,6.1892E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.5000E+06,              !- Pressure {Pa}
    1.1565E+03,1.1490E+03,1.1413E+03,1.1336E+03,1.1258E+03,1.1178E+03,1.1098E+03,
    1.1016E+03,1.0932E+03,1.0847E+03,1.0760E+03,3.8851E+01,3.8280E+01,3.7734E+01,
    3.7212E+01,3.6712E+01,3.6232E+01,3.5771E+01,3.5326E+01,3.4898E+01,3.4484E+01,
    3.4084E+01,3.3697E+01,3.3322E+01,3.2958E+01,3.2606E+01,3.2263E+01,3.1930E+01,
    3.1606E+01,3.1291E+01,3.0984E+01,3.0684E+01,3.0392E+01,3.0108E+01,2.9830E+01,
    2.9558E+01,2.9293E+01,2.9034E+01,2.8780E+01,2.8755E+01,2.8730E+01,2.8705E+01,
    2.8680E+01,2.8655E+01,2.8630E+01,2.8606E+01,2.8581E+01,2.8556E+01,2.8532E+01,
    2.8507E+01,2.8483E+01,2.8458E+01,2.8434E+01,2.8410E+01,2.8386E+01,2.8361E+01,
    2.8337E+01,2.8313E+01,2.8289E+01,2.8265E+01,2.8241E+01,2.8217E+01,2.8193E+01,
    2.8169E+01,2.8146E+01,2.8122E+01,2.8098E+01,2.8075E+01,2.8051E+01,2.8028E+01,
    2.8004E+01,2.7981E+01,2.7957E+01,2.7934E+01,2.7911E+01,2.7888E+01,2.7865E+01,
    2.7841E+01,2.7818E+01,2.7795E+01,2.7772E+01,2.7749E+01,2.7726E+01,2.7704E+01,
    2.7681E+01,2.7658E+01,2.7635E+01,2.7613E+01,2.7590E+01,2.7366E+01,2.7147E+01,
    2.6932E+01,2.6721E+01,2.6514E+01,2.6311E+01,2.6111E+01,2.5915E+01,2.5723E+01,
    2.5534E+01,2.5348E+01,2.5165E+01,2.4985E+01,2.4809E+01,2.4635E+01,2.4464E+01,
    2.4296E+01,2.4130E+01,2.3967E+01,2.3807E+01,2.3648E+01,2.3493E+01,2.3339E+01,
    2.3188E+01,2.3039E+01,2.2893E+01,2.2748E+01,2.2605E+01,2.2465E+01,2.2326E+01,
    2.2189E+01,2.2055E+01,2.1922E+01,2.1790E+01,2.1661E+01,2.1533E+01,2.1407E+01,
    2.1282E+01,2.1159E+01,2.1038E+01,2.0918E+01,2.0800E+01,2.0683E+01,2.0567E+01,
    2.0453E+01,2.0341E+01,2.0229E+01,2.0119E+01,2.0011E+01,1.9903E+01,1.9797E+01,
    1.9692E+01,1.9588E+01,1.9486E+01,1.9384E+01,1.9284E+01,1.9185E+01,1.9087E+01,
    1.8990E+01,1.8894E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.7500E+06,              !- Pressure {Pa}
    9.3198E+04,9.7130E+04,1.0108E+05,1.0504E+05,1.0902E+05,1.1301E+05,1.1703E+05,
    1.2107E+05,1.2513E+05,1.2922E+05,1.3334E+05,1.3749E+05,1.4168E+05,1.4591E+05,
    4.3921E+05,4.4160E+05,4.4395E+05,4.4626E+05,4.4854E+05,4.5078E+05,4.5300E+05,
    4.5519E+05,4.5737E+05,4.5952E+05,4.6165E+05,4.6377E+05,4.6587E+05,4.6795E+05,
    4.7003E+05,4.7209E+05,4.7414E+05,4.7618E+05,4.7821E+05,4.8023E+05,4.8225E+05,
    4.8426E+05,4.8626E+05,4.8825E+05,4.9024E+05,4.9044E+05,4.9064E+05,4.9084E+05,
    4.9104E+05,4.9124E+05,4.9143E+05,4.9163E+05,4.9183E+05,4.9203E+05,4.9223E+05,
    4.9243E+05,4.9262E+05,4.9282E+05,4.9302E+05,4.9322E+05,4.9342E+05,4.9361E+05,
    4.9381E+05,4.9401E+05,4.9421E+05,4.9440E+05,4.9460E+05,4.9480E+05,4.9500E+05,
    4.9520E+05,4.9539E+05,4.9559E+05,4.9579E+05,4.9599E+05,4.9618E+05,4.9638E+05,
    4.9658E+05,4.9678E+05,4.9697E+05,4.9717E+05,4.9737E+05,4.9756E+05,4.9776E+05,
    4.9796E+05,4.9816E+05,4.9835E+05,4.9855E+05,4.9875E+05,4.9894E+05,4.9914E+05,
    4.9934E+05,4.9953E+05,4.9973E+05,4.9993E+05,5.0012E+05,5.0209E+05,5.0405E+05,
    5.0601E+05,5.0797E+05,5.0992E+05,5.1188E+05,5.1383E+05,5.1578E+05,5.1773E+05,
    5.1968E+05,5.2162E+05,5.2357E+05,5.2551E+05,5.2746E+05,5.2940E+05,5.3135E+05,
    5.3329E+05,5.3523E+05,5.3718E+05,5.3912E+05,5.4107E+05,5.4301E+05,5.4496E+05,
    5.4690E+05,5.4885E+05,5.5080E+05,5.5275E+05,5.5470E+05,5.5665E+05,5.5860E+05,
    5.6055E+05,5.6250E+05,5.6446E+05,5.6641E+05,5.6837E+05,5.7033E+05,5.7229E+05,
    5.7425E+05,5.7621E+05,5.7818E+05,5.8014E+05,5.8211E+05,5.8408E+05,5.8605E+05,
    5.8802E+05,5.8999E+05,5.9197E+05,5.9395E+05,5.9593E+05,5.9791E+05,5.9989E+05,
    6.0187E+05,6.0386E+05,6.0585E+05,6.0784E+05,6.0983E+05,6.1182E+05,6.1382E+05,
    6.1582E+05,6.1782E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.7500E+06,              !- Pressure {Pa}
    1.1571E+03,1.1496E+03,1.1420E+03,1.1343E+03,1.1265E+03,1.1186E+03,1.1105E+03,
    1.1023E+03,1.0940E+03,1.0855E+03,1.0769E+03,1.0681E+03,1.0590E+03,1.0498E+03,
    4.5054E+01,4.4368E+01,4.3715E+01,4.3092E+01,4.2496E+01,4.1926E+01,4.1379E+01,
    4.0852E+01,4.0346E+01,3.9858E+01,3.9386E+01,3.8931E+01,3.8490E+01,3.8063E+01,
    3.7649E+01,3.7248E+01,3.6858E+01,3.6479E+01,3.6111E+01,3.5752E+01,3.5403E+01,
    3.5062E+01,3.4731E+01,3.4407E+01,3.4091E+01,3.4060E+01,3.4029E+01,3.3998E+01,
    3.3967E+01,3.3936E+01,3.3905E+01,3.3874E+01,3.3844E+01,3.3813E+01,3.3782E+01,
    3.3752E+01,3.3722E+01,3.3691E+01,3.3661E+01,3.3631E+01,3.3601E+01,3.3571E+01,
    3.3541E+01,3.3511E+01,3.3481E+01,3.3451E+01,3.3421E+01,3.3392E+01,3.3362E+01,
    3.3333E+01,3.3303E+01,3.3274E+01,3.3245E+01,3.3215E+01,3.3186E+01,3.3157E+01,
    3.3128E+01,3.3099E+01,3.3070E+01,3.3041E+01,3.3013E+01,3.2984E+01,3.2955E+01,
    3.2927E+01,3.2898E+01,3.2870E+01,3.2841E+01,3.2813E+01,3.2785E+01,3.2757E+01,
    3.2728E+01,3.2700E+01,3.2672E+01,3.2644E+01,3.2616E+01,3.2341E+01,3.2071E+01,
    3.1806E+01,3.1547E+01,3.1293E+01,3.1044E+01,3.0800E+01,3.0560E+01,3.0325E+01,
    3.0095E+01,2.9868E+01,2.9646E+01,2.9427E+01,2.9213E+01,2.9002E+01,2.8794E+01,
    2.8590E+01,2.8390E+01,2.8193E+01,2.7999E+01,2.7808E+01,2.7620E+01,2.7435E+01,
    2.7253E+01,2.7073E+01,2.6897E+01,2.6723E+01,2.6551E+01,2.6382E+01,2.6216E+01,
    2.6052E+01,2.5890E+01,2.5730E+01,2.5573E+01,2.5418E+01,2.5265E+01,2.5114E+01,
    2.4965E+01,2.4818E+01,2.4673E+01,2.4530E+01,2.4389E+01,2.4249E+01,2.4111E+01,
    2.3975E+01,2.3841E+01,2.3708E+01,2.3577E+01,2.3448E+01,2.3320E+01,2.3194E+01,
    2.3069E+01,2.2946E+01,2.2824E+01,2.2703E+01,2.2584E+01,2.2466E+01,2.2350E+01,
    2.2235E+01,2.2121E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    2.0000E+06,              !- Pressure {Pa}
    9.3259E+04,9.7187E+04,1.0113E+05,1.0508E+05,1.0906E+05,1.1305E+05,1.1706E+05,
    1.2109E+05,1.2515E+05,1.2923E+05,1.3334E+05,1.3749E+05,1.4166E+05,1.4588E+05,
    1.5014E+05,1.5444E+05,4.3878E+05,4.4131E+05,4.4378E+05,4.4620E+05,4.4858E+05,
    4.5092E+05,4.5323E+05,4.5552E+05,4.5777E+05,4.6000E+05,4.6220E+05,4.6439E+05,
    4.6656E+05,4.6871E+05,4.7084E+05,4.7296E+05,4.7507E+05,4.7716E+05,4.7925E+05,
    4.8132E+05,4.8339E+05,4.8544E+05,4.8749E+05,4.8770E+05,4.8790E+05,4.8810E+05,
    4.8831E+05,4.8851E+05,4.8872E+05,4.8892E+05,4.8912E+05,4.8933E+05,4.8953E+05,
    4.8974E+05,4.8994E+05,4.9014E+05,4.9035E+05,4.9055E+05,4.9075E+05,4.9096E+05,
    4.9116E+05,4.9136E+05,4.9157E+05,4.9177E+05,4.9197E+05,4.9218E+05,4.9238E+05,
    4.9258E+05,4.9278E+05,4.9299E+05,4.9319E+05,4.9339E+05,4.9359E+05,4.9380E+05,
    4.9400E+05,4.9420E+05,4.9440E+05,4.9461E+05,4.9481E+05,4.9501E+05,4.9521E+05,
    4.9541E+05,4.9562E+05,4.9582E+05,4.9602E+05,4.9622E+05,4.9642E+05,4.9662E+05,
    4.9683E+05,4.9703E+05,4.9723E+05,4.9743E+05,4.9763E+05,4.9964E+05,5.0165E+05,
    5.0365E+05,5.0565E+05,5.0765E+05,5.0964E+05,5.1163E+05,5.1362E+05,5.1560E+05,
    5.1758E+05,5.1956E+05,5.2154E+05,5.2352E+05,5.2549E+05,5.2747E+05,5.2944E+05,
    5.3141E+05,5.3338E+05,5.3535E+05,5.3732E+05,5.3930E+05,5.4126E+05,5.4324E+05,
    5.4520E+05,5.4717E+05,5.4914E+05,5.5112E+05,5.5309E+05,5.5506E+05,5.5703E+05,
    5.5900E+05,5.6097E+05,5.6295E+05,5.6492E+05,5.6690E+05,5.6887E+05,5.7085E+05,
    5.7283E+05,5.7481E+05,5.7679E+05,5.7877E+05,5.8076E+05,5.8274E+05,5.8473E+05,
    5.8671E+05,5.8870E+05,5.9069E+05,5.9268E+05,5.9468E+05,5.9667E+05,5.9867E+05,
    6.0066E+05,6.0266E+05,6.0466E+05,6.0667E+05,6.0867E+05,6.1068E+05,6.1268E+05,
    6.1470E+05,6.1671E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    2.0000E+06,              !- Pressure {Pa}
    1.1576E+03,1.1502E+03,1.1426E+03,1.1349E+03,1.1272E+03,1.1193E+03,1.1112E+03,
    1.1031E+03,1.0948E+03,1.0864E+03,1.0778E+03,1.0690E+03,1.0600E+03,1.0508E+03,
    1.0414E+03,1.0318E+03,5.1876E+01,5.1035E+01,5.0240E+01,4.9484E+01,4.8765E+01,
    4.8078E+01,4.7422E+01,4.6793E+01,4.6189E+01,4.5608E+01,4.5048E+01,4.4509E+01,
    4.3988E+01,4.3484E+01,4.2997E+01,4.2525E+01,4.2067E+01,4.1623E+01,4.1192E+01,
    4.0773E+01,4.0365E+01,3.9968E+01,3.9581E+01,3.9543E+01,3.9505E+01,3.9467E+01,
    3.9430E+01,3.9392E+01,3.9354E+01,3.9317E+01,3.9279E+01,3.9242E+01,3.9205E+01,
    3.9168E+01,3.9131E+01,3.9094E+01,3.9057E+01,3.9020E+01,3.8983E+01,3.8947E+01,
    3.8910E+01,3.8874E+01,3.8837E+01,3.8801E+01,3.8765E+01,3.8729E+01,3.8693E+01,
    3.8657E+01,3.8621E+01,3.8586E+01,3.8550E+01,3.8514E+01,3.8479E+01,3.8444E+01,
    3.8408E+01,3.8373E+01,3.8338E+01,3.8303E+01,3.8268E+01,3.8233E+01,3.8198E+01,
    3.8164E+01,3.8129E+01,3.8095E+01,3.8060E+01,3.8026E+01,3.7992E+01,3.7957E+01,
    3.7923E+01,3.7889E+01,3.7855E+01,3.7821E+01,3.7788E+01,3.7454E+01,3.7127E+01,
    3.6808E+01,3.6496E+01,3.6191E+01,3.5892E+01,3.5599E+01,3.5312E+01,3.5030E+01,
    3.4754E+01,3.4484E+01,3.4219E+01,3.3958E+01,3.3702E+01,3.3451E+01,3.3205E+01,
    3.2963E+01,3.2725E+01,3.2491E+01,3.2261E+01,3.2035E+01,3.1813E+01,3.1594E+01,
    3.1379E+01,3.1167E+01,3.0959E+01,3.0754E+01,3.0552E+01,3.0353E+01,3.0157E+01,
    2.9964E+01,2.9774E+01,2.9587E+01,2.9402E+01,2.9220E+01,2.9040E+01,2.8863E+01,
    2.8689E+01,2.8517E+01,2.8347E+01,2.8179E+01,2.8014E+01,2.7851E+01,2.7690E+01,
    2.7531E+01,2.7374E+01,2.7219E+01,2.7067E+01,2.6916E+01,2.6766E+01,2.6619E+01,
    2.6474E+01,2.6330E+01,2.6188E+01,2.6048E+01,2.5909E+01,2.5772E+01,2.5637E+01,
    2.5503E+01,2.5370E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    2.2500E+06,              !- Pressure {Pa}
    9.3321E+04,9.7245E+04,1.0118E+05,1.0513E+05,1.0910E+05,1.1309E+05,1.1709E+05,
    1.2112E+05,1.2517E+05,1.2925E+05,1.3335E+05,1.3748E+05,1.4165E+05,1.4586E+05,
    1.5010E+05,1.5440E+05,1.5874E+05,1.6313E+05,4.3856E+05,4.4121E+05,4.4380E+05,
    4.4633E+05,4.4881E+05,4.5125E+05,4.5364E+05,4.5601E+05,4.5834E+05,4.6064E+05,
    4.6292E+05,4.6517E+05,4.6740E+05,4.6961E+05,4.7180E+05,4.7398E+05,4.7614E+05,
    4.7829E+05,4.8042E+05,4.8255E+05,4.8466E+05,4.8487E+05,4.8508E+05,4.8529E+05,
    4.8550E+05,4.8571E+05,4.8592E+05,4.8613E+05,4.8634E+05,4.8655E+05,4.8676E+05,
    4.8697E+05,4.8718E+05,4.8739E+05,4.8760E+05,4.8781E+05,4.8802E+05,4.8822E+05,
    4.8843E+05,4.8864E+05,4.8885E+05,4.8906E+05,4.8927E+05,4.8948E+05,4.8969E+05,
    4.8990E+05,4.9010E+05,4.9031E+05,4.9052E+05,4.9073E+05,4.9094E+05,4.9114E+05,
    4.9135E+05,4.9156E+05,4.9177E+05,4.9197E+05,4.9218E+05,4.9239E+05,4.9260E+05,
    4.9280E+05,4.9301E+05,4.9322E+05,4.9342E+05,4.9363E+05,4.9384E+05,4.9405E+05,
    4.9425E+05,4.9446E+05,4.9467E+05,4.9487E+05,4.9508E+05,4.9714E+05,4.9920E+05,
    5.0124E+05,5.0329E+05,5.0532E+05,5.0736E+05,5.0939E+05,5.1141E+05,5.1344E+05,
    5.1545E+05,5.1747E+05,5.1948E+05,5.2149E+05,5.2350E+05,5.2550E+05,5.2751E+05,
    5.2951E+05,5.3151E+05,5.3351E+05,5.3550E+05,5.3750E+05,5.3950E+05,5.4149E+05,
    5.4349E+05,5.4548E+05,5.4747E+05,5.4947E+05,5.5146E+05,5.5345E+05,5.5545E+05,
    5.5744E+05,5.5943E+05,5.6143E+05,5.6342E+05,5.6541E+05,5.6741E+05,5.6940E+05,
    5.7140E+05,5.7340E+05,5.7540E+05,5.7740E+05,5.7939E+05,5.8140E+05,5.8340E+05,
    5.8540E+05,5.8740E+05,5.8941E+05,5.9141E+05,5.9342E+05,5.9543E+05,5.9744E+05,
    5.9945E+05,6.0146E+05,6.0348E+05,6.0549E+05,6.0751E+05,6.0953E+05,6.1155E+05,
    6.1357E+05,6.1559E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    2.2500E+06,              !- Pressure {Pa}
    1.1582E+03,1.1508E+03,1.1432E+03,1.1356E+03,1.1278E+03,1.1200E+03,1.1120E+03,
    1.1039E+03,1.0956E+03,1.0872E+03,1.0786E+03,1.0699E+03,1.0610E+03,1.0519E+03,
    1.0425E+03,1.0329E+03,1.0231E+03,1.0130E+03,5.8708E+01,5.7702E+01,5.6755E+01,
    5.5859E+01,5.5010E+01,5.4202E+01,5.3432E+01,5.2695E+01,5.1990E+01,5.1314E+01,
    5.0664E+01,5.0038E+01,4.9435E+01,4.8853E+01,4.8291E+01,4.7747E+01,4.7220E+01,
    4.6710E+01,4.6215E+01,4.5735E+01,4.5268E+01,4.5222E+01,4.5176E+01,4.5130E+01,
    4.5084E+01,4.5039E+01,4.4994E+01,4.4948E+01,4.4903E+01,4.4858E+01,4.4814E+01,
    4.4769E+01,4.4724E+01,4.4680E+01,4.4635E+01,4.4591E+01,4.4547E+01,4.4503E+01,
    4.4459E+01,4.4416E+01,4.4372E+01,4.4328E+01,4.4285E+01,4.4242E+01,4.4198E+01,
    4.4155E+01,4.4112E+01,4.4070E+01,4.4027E+01,4.3984E+01,4.3942E+01,4.3899E+01,
    4.3857E+01,4.3815E+01,4.3773E+01,4.3731E+01,4.3689E+01,4.3647E+01,4.3606E+01,
    4.3564E+01,4.3523E+01,4.3482E+01,4.3440E+01,4.3399E+01,4.3358E+01,4.3317E+01,
    4.3277E+01,4.3236E+01,4.3195E+01,4.3155E+01,4.3114E+01,4.2716E+01,4.2327E+01,
    4.1948E+01,4.1577E+01,4.1215E+01,4.0860E+01,4.0514E+01,4.0175E+01,3.9843E+01,
    3.9518E+01,3.9200E+01,3.8888E+01,3.8582E+01,3.8282E+01,3.7988E+01,3.7699E+01,
    3.7416E+01,3.7138E+01,3.6865E+01,3.6597E+01,3.6333E+01,3.6074E+01,3.5820E+01,
    3.5569E+01,3.5323E+01,3.5081E+01,3.4843E+01,3.4609E+01,3.4378E+01,3.4151E+01,
    3.3928E+01,3.3708E+01,3.3491E+01,3.3278E+01,3.3067E+01,3.2860E+01,3.2656E+01,
    3.2454E+01,3.2256E+01,3.2060E+01,3.1867E+01,3.1677E+01,3.1489E+01,3.1304E+01,
    3.1121E+01,3.0941E+01,3.0763E+01,3.0587E+01,3.0414E+01,3.0243E+01,3.0074E+01,
    2.9907E+01,2.9742E+01,2.9579E+01,2.9418E+01,2.9259E+01,2.9102E+01,2.8947E+01,
    2.8794E+01,2.8643E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    2.5000E+06,              !- Pressure {Pa}
    9.3383E+04,9.7303E+04,1.0124E+05,1.0518E+05,1.0915E+05,1.1313E+05,1.1713E+05,
    1.2115E+05,1.2519E+05,1.2926E+05,1.3336E+05,1.3748E+05,1.4164E+05,1.4584E+05,
    1.5007E+05,1.5435E+05,1.5868E+05,1.6306E+05,1.6750E+05,4.3568E+05,4.3854E+05,
    4.4132E+05,4.4402E+05,4.4666E+05,4.4923E+05,4.5176E+05,4.5424E+05,4.5668E+05,
    4.5908E+05,4.6145E+05,4.6379E+05,4.6611E+05,4.6840E+05,4.7067E+05,4.7292E+05,
    4.7514E+05,4.7736E+05,4.7955E+05,4.8173E+05,4.8195E+05,4.8217E+05,4.8238E+05,
    4.8260E+05,4.8282E+05,4.8304E+05,4.8325E+05,4.8347E+05,4.8368E+05,4.8390E+05,
    4.8412E+05,4.8433E+05,4.8455E+05,4.8476E+05,4.8498E+05,4.8520E+05,4.8541E+05,
    4.8563E+05,4.8584E+05,4.8606E+05,4.8627E+05,4.8649E+05,4.8670E+05,4.8692E+05,
    4.8713E+05,4.8734E+05,4.8756E+05,4.8777E+05,4.8799E+05,4.8820E+05,4.8842E+05,
    4.8863E+05,4.8884E+05,4.8906E+05,4.8927E+05,4.8948E+05,4.8970E+05,4.8991E+05,
    4.9012E+05,4.9034E+05,4.9055E+05,4.9076E+05,4.9097E+05,4.9119E+05,4.9140E+05,
    4.9161E+05,4.9182E+05,4.9204E+05,4.9225E+05,4.9246E+05,4.9457E+05,4.9668E+05,
    4.9878E+05,5.0087E+05,5.0295E+05,5.0503E+05,5.0710E+05,5.0917E+05,5.1123E+05,
    5.1329E+05,5.1534E+05,5.1739E+05,5.1943E+05,5.2147E+05,5.2351E+05,5.2555E+05,
    5.2758E+05,5.2961E+05,5.3164E+05,5.3366E+05,5.3569E+05,5.3771E+05,5.3973E+05,
    5.4175E+05,5.4377E+05,5.4579E+05,5.4780E+05,5.4982E+05,5.5183E+05,5.5385E+05,
    5.5586E+05,5.5788E+05,5.5989E+05,5.6190E+05,5.6392E+05,5.6593E+05,5.6795E+05,
    5.6996E+05,5.7198E+05,5.7399E+05,5.7601E+05,5.7802E+05,5.8004E+05,5.8206E+05,
    5.8408E+05,5.8610E+05,5.8812E+05,5.9014E+05,5.9216E+05,5.9418E+05,5.9620E+05,
    5.9823E+05,6.0026E+05,6.0228E+05,6.0431E+05,6.0634E+05,6.0837E+05,6.1040E+05,
    6.1244E+05,6.1447E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    2.5000E+06,              !- Pressure {Pa}
    1.1588E+03,1.1514E+03,1.1438E+03,1.1362E+03,1.1285E+03,1.1207E+03,1.1127E+03,
    1.1046E+03,1.0964E+03,1.0880E+03,1.0795E+03,1.0708E+03,1.0620E+03,1.0529E+03,
    1.0436E+03,1.0341E+03,1.0243E+03,1.0142E+03,1.0039E+03,6.6778E+01,6.5513E+01,
    6.4333E+01,6.3228E+01,6.2187E+01,6.1203E+01,6.0270E+01,5.9383E+01,5.8537E+01,
    5.7729E+01,5.6955E+01,5.6213E+01,5.5500E+01,5.4814E+01,5.4153E+01,5.3515E+01,
    5.2899E+01,5.2304E+01,5.1727E+01,5.1168E+01,5.1113E+01,5.1058E+01,5.1004E+01,
    5.0949E+01,5.0895E+01,5.0841E+01,5.0787E+01,5.0733E+01,5.0680E+01,5.0626E+01,
    5.0573E+01,5.0520E+01,5.0467E+01,5.0414E+01,5.0361E+01,5.0309E+01,5.0256E+01,
    5.0204E+01,5.0152E+01,5.0100E+01,5.0048E+01,4.9997E+01,4.9945E+01,4.9894E+01,
    4.9843E+01,4.9792E+01,4.9741E+01,4.9690E+01,4.9639E+01,4.9589E+01,4.9539E+01,
    4.9488E+01,4.9438E+01,4.9389E+01,4.9339E+01,4.9289E+01,4.9240E+01,4.9190E+01,
    4.9141E+01,4.9092E+01,4.9043E+01,4.8994E+01,4.8946E+01,4.8897E+01,4.8849E+01,
    4.8801E+01,4.8752E+01,4.8704E+01,4.8657E+01,4.8609E+01,4.8138E+01,4.7680E+01,
    4.7233E+01,4.6798E+01,4.6373E+01,4.5958E+01,4.5553E+01,4.5157E+01,4.4770E+01,
    4.4391E+01,4.4021E+01,4.3658E+01,4.3303E+01,4.2955E+01,4.2615E+01,4.2281E+01,
    4.1953E+01,4.1632E+01,4.1317E+01,4.1008E+01,4.0704E+01,4.0406E+01,4.0113E+01,
    3.9826E+01,3.9543E+01,3.9265E+01,3.8992E+01,3.8724E+01,3.8460E+01,3.8200E+01,
    3.7944E+01,3.7693E+01,3.7445E+01,3.7201E+01,3.6961E+01,3.6725E+01,3.6492E+01,
    3.6262E+01,3.6036E+01,3.5814E+01,3.5594E+01,3.5377E+01,3.5164E+01,3.4953E+01,
    3.4746E+01,3.4541E+01,3.4339E+01,3.4140E+01,3.3943E+01,3.3749E+01,3.3557E+01,
    3.3368E+01,3.3182E+01,3.2997E+01,3.2815E+01,3.2635E+01,3.2458E+01,3.2283E+01,
    3.2109E+01,3.1938E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    2.7500E+06,              !- Pressure {Pa}
    9.3445E+04,9.7361E+04,1.0129E+05,1.0523E+05,1.0919E+05,1.1317E+05,1.1716E+05,
    1.2118E+05,1.2521E+05,1.2928E+05,1.3336E+05,1.3748E+05,1.4163E+05,1.4582E+05,
    1.5004E+05,1.5431E+05,1.5862E+05,1.6299E+05,1.6741E+05,1.7190E+05,1.7647E+05,
    4.3577E+05,4.3876E+05,4.4166E+05,4.4446E+05,4.4719E+05,4.4985E+05,4.5246E+05,
    4.5502E+05,4.5753E+05,4.6000E+05,4.6243E+05,4.6483E+05,4.6721E+05,4.6955E+05,
    4.7187E+05,4.7417E+05,4.7645E+05,4.7871E+05,4.7893E+05,4.7916E+05,4.7938E+05,
    4.7961E+05,4.7983E+05,4.8006E+05,4.8028E+05,4.8050E+05,4.8073E+05,4.8095E+05,
    4.8117E+05,4.8140E+05,4.8162E+05,4.8184E+05,4.8207E+05,4.8229E+05,4.8251E+05,
    4.8273E+05,4.8295E+05,4.8318E+05,4.8340E+05,4.8362E+05,4.8384E+05,4.8406E+05,
    4.8428E+05,4.8450E+05,4.8472E+05,4.8495E+05,4.8517E+05,4.8539E+05,4.8561E+05,
    4.8583E+05,4.8605E+05,4.8627E+05,4.8649E+05,4.8671E+05,4.8693E+05,4.8715E+05,
    4.8736E+05,4.8758E+05,4.8780E+05,4.8802E+05,4.8824E+05,4.8846E+05,4.8868E+05,
    4.8890E+05,4.8911E+05,4.8933E+05,4.8955E+05,4.8977E+05,4.9194E+05,4.9410E+05,
    4.9625E+05,4.9840E+05,5.0053E+05,5.0265E+05,5.0477E+05,5.0688E+05,5.0898E+05,
    5.1108E+05,5.1317E+05,5.1526E+05,5.1734E+05,5.1942E+05,5.2149E+05,5.2356E+05,
    5.2562E+05,5.2768E+05,5.2974E+05,5.3180E+05,5.3385E+05,5.3590E+05,5.3795E+05,
    5.3999E+05,5.4204E+05,5.4408E+05,5.4612E+05,5.4816E+05,5.5020E+05,5.5224E+05,
    5.5427E+05,5.5631E+05,5.5834E+05,5.6038E+05,5.6241E+05,5.6445E+05,5.6648E+05,
    5.6851E+05,5.7054E+05,5.7258E+05,5.7461E+05,5.7664E+05,5.7868E+05,5.8071E+05,
    5.8275E+05,5.8478E+05,5.8682E+05,5.8885E+05,5.9089E+05,5.9293E+05,5.9496E+05,
    5.9700E+05,5.9904E+05,6.0108E+05,6.0313E+05,6.0517E+05,6.0721E+05,6.0926E+05,
    6.1130E+05,6.1335E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    2.7500E+06,              !- Pressure {Pa}
    1.1594E+03,1.1520E+03,1.1445E+03,1.1369E+03,1.1292E+03,1.1213E+03,1.1134E+03,
    1.1054E+03,1.0972E+03,1.0889E+03,1.0804E+03,1.0717E+03,1.0629E+03,1.0539E+03,
    1.0447E+03,1.0352E+03,1.0255E+03,1.0155E+03,1.0052E+03,9.9459E+02,9.8357E+02,
    7.3709E+01,7.2247E+01,7.0890E+01,6.9623E+01,6.8434E+01,6.7314E+01,6.6255E+01,
    6.5250E+01,6.4295E+01,6.3383E+01,6.2512E+01,6.1678E+01,6.0878E+01,6.0109E+01,
    5.9370E+01,5.8657E+01,5.7969E+01,5.7304E+01,5.7239E+01,5.7174E+01,5.7109E+01,
    5.7045E+01,5.6980E+01,5.6916E+01,5.6852E+01,5.6788E+01,5.6725E+01,5.6662E+01,
    5.6598E+01,5.6536E+01,5.6473E+01,5.6410E+01,5.6348E+01,5.6286E+01,5.6224E+01,
    5.6162E+01,5.6101E+01,5.6039E+01,5.5978E+01,5.5917E+01,5.5857E+01,5.5796E+01,
    5.5736E+01,5.5675E+01,5.5615E+01,5.5556E+01,5.5496E+01,5.5437E+01,5.5377E+01,
    5.5318E+01,5.5259E+01,5.5201E+01,5.5142E+01,5.5084E+01,5.5025E+01,5.4967E+01,
    5.4910E+01,5.4852E+01,5.4794E+01,5.4737E+01,5.4680E+01,5.4623E+01,5.4566E+01,
    5.4509E+01,5.4453E+01,5.4397E+01,5.4340E+01,5.4284E+01,5.3733E+01,5.3197E+01,
    5.2676E+01,5.2169E+01,5.1674E+01,5.1192E+01,5.0723E+01,5.0264E+01,4.9817E+01,
    4.9380E+01,4.8952E+01,4.8535E+01,4.8127E+01,4.7727E+01,4.7336E+01,4.6953E+01,
    4.6578E+01,4.6211E+01,4.5851E+01,4.5497E+01,4.5151E+01,4.4811E+01,4.4478E+01,
    4.4150E+01,4.3829E+01,4.3513E+01,4.3203E+01,4.2898E+01,4.2599E+01,4.2304E+01,
    4.2015E+01,4.1730E+01,4.1450E+01,4.1174E+01,4.0903E+01,4.0636E+01,4.0373E+01,
    4.0114E+01,3.9859E+01,3.9608E+01,3.9360E+01,3.9116E+01,3.8876E+01,3.8639E+01,
    3.8406E+01,3.8176E+01,3.7949E+01,3.7725E+01,3.7504E+01,3.7286E+01,3.7071E+01,
    3.6859E+01,3.6649E+01,3.6443E+01,3.6239E+01,3.6037E+01,3.5839E+01,3.5642E+01,
    3.5448E+01,3.5257E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    3.0000E+06,              !- Pressure {Pa}
    9.3508E+04,9.7421E+04,1.0134E+05,1.0528E+05,1.0924E+05,1.1321E+05,1.1720E+05,
    1.2121E+05,1.2524E+05,1.2929E+05,1.3337E+05,1.3748E+05,1.4162E+05,1.4580E+05,
    1.5001E+05,1.5427E+05,1.5857E+05,1.6292E+05,1.6733E+05,1.7180E+05,1.7634E+05,
    1.8097E+05,1.8568E+05,4.3612E+05,4.3922E+05,4.4222E+05,4.4512E+05,4.4793E+05,
    4.5067E+05,4.5335E+05,4.5598E+05,4.5856E+05,4.6109E+05,4.6358E+05,4.6604E+05,
    4.6846E+05,4.7086E+05,4.7323E+05,4.7558E+05,4.7581E+05,4.7604E+05,4.7627E+05,
    4.7651E+05,4.7674E+05,4.7697E+05,4.7720E+05,4.7744E+05,4.7767E+05,4.7790E+05,
    4.7813E+05,4.7836E+05,4.7859E+05,4.7882E+05,4.7905E+05,4.7928E+05,4.7951E+05,
    4.7974E+05,4.7997E+05,4.8020E+05,4.8043E+05,4.8066E+05,4.8089E+05,4.8112E+05,
    4.8134E+05,4.8157E+05,4.8180E+05,4.8203E+05,4.8226E+05,4.8248E+05,4.8271E+05,
    4.8294E+05,4.8317E+05,4.8339E+05,4.8362E+05,4.8385E+05,4.8407E+05,4.8430E+05,
    4.8452E+05,4.8475E+05,4.8498E+05,4.8520E+05,4.8543E+05,4.8565E+05,4.8588E+05,
    4.8610E+05,4.8633E+05,4.8655E+05,4.8678E+05,4.8700E+05,4.8924E+05,4.9146E+05,
    4.9367E+05,4.9586E+05,4.9805E+05,5.0022E+05,5.0239E+05,5.0454E+05,5.0669E+05,
    5.0883E+05,5.1096E+05,5.1309E+05,5.1521E+05,5.1732E+05,5.1943E+05,5.2154E+05,
    5.2364E+05,5.2573E+05,5.2782E+05,5.2990E+05,5.3199E+05,5.3407E+05,5.3614E+05,
    5.3822E+05,5.4029E+05,5.4236E+05,5.4442E+05,5.4649E+05,5.4855E+05,5.5061E+05,
    5.5267E+05,5.5473E+05,5.5678E+05,5.5884E+05,5.6089E+05,5.6295E+05,5.6500E+05,
    5.6705E+05,5.6910E+05,5.7116E+05,5.7321E+05,5.7526E+05,5.7731E+05,5.7936E+05,
    5.8141E+05,5.8346E+05,5.8551E+05,5.8756E+05,5.8962E+05,5.9167E+05,5.9372E+05,
    5.9577E+05,5.9783E+05,5.9988E+05,6.0194E+05,6.0399E+05,6.0605E+05,6.0811E+05,
    6.1016E+05,6.1222E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    3.0000E+06,              !- Pressure {Pa}
    1.1599E+03,1.1525E+03,1.1451E+03,1.1375E+03,1.1298E+03,1.1220E+03,1.1141E+03,
    1.1061E+03,1.0980E+03,1.0897E+03,1.0812E+03,1.0726E+03,1.0639E+03,1.0549E+03,
    1.0457E+03,1.0363E+03,1.0267E+03,1.0168E+03,1.0066E+03,9.9603E+02,9.8512E+02,
    9.7379E+02,9.6197E+02,8.0529E+01,7.8870E+01,7.7335E+01,7.5908E+01,7.4572E+01,
    7.3317E+01,7.2132E+01,7.1011E+01,6.9947E+01,6.8933E+01,6.7966E+01,6.7042E+01,
    6.6156E+01,6.5305E+01,6.4488E+01,6.3701E+01,6.3624E+01,6.3547E+01,6.3471E+01,
    6.3395E+01,6.3319E+01,6.3243E+01,6.3167E+01,6.3092E+01,6.3017E+01,6.2943E+01,
    6.2868E+01,6.2794E+01,6.2720E+01,6.2647E+01,6.2574E+01,6.2500E+01,6.2428E+01,
    6.2355E+01,6.2283E+01,6.2211E+01,6.2139E+01,6.2067E+01,6.1996E+01,6.1925E+01,
    6.1854E+01,6.1783E+01,6.1713E+01,6.1643E+01,6.1573E+01,6.1503E+01,6.1434E+01,
    6.1365E+01,6.1296E+01,6.1227E+01,6.1158E+01,6.1090E+01,6.1022E+01,6.0954E+01,
    6.0887E+01,6.0819E+01,6.0752E+01,6.0685E+01,6.0618E+01,6.0552E+01,6.0485E+01,
    6.0419E+01,6.0353E+01,6.0287E+01,6.0222E+01,6.0157E+01,5.9514E+01,5.8892E+01,
    5.8287E+01,5.7700E+01,5.7128E+01,5.6573E+01,5.6032E+01,5.5505E+01,5.4991E+01,
    5.4490E+01,5.4001E+01,5.3524E+01,5.3058E+01,5.2602E+01,5.2157E+01,5.1721E+01,
    5.1295E+01,5.0877E+01,5.0469E+01,5.0069E+01,4.9677E+01,4.9292E+01,4.8915E+01,
    4.8546E+01,4.8183E+01,4.7827E+01,4.7477E+01,4.7134E+01,4.6797E+01,4.6466E+01,
    4.6141E+01,4.5821E+01,4.5506E+01,4.5197E+01,4.4893E+01,4.4594E+01,4.4299E+01,
    4.4010E+01,4.3724E+01,4.3444E+01,4.3167E+01,4.2895E+01,4.2626E+01,4.2362E+01,
    4.2102E+01,4.1845E+01,4.1592E+01,4.1342E+01,4.1096E+01,4.0854E+01,4.0614E+01,
    4.0378E+01,4.0146E+01,3.9916E+01,3.9689E+01,3.9465E+01,3.9245E+01,3.9027E+01,
    3.8811E+01,3.8599E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    3.2500E+06,              !- Pressure {Pa}
    9.3572E+04,9.7480E+04,1.0140E+05,1.0534E+05,1.0928E+05,1.1325E+05,1.1723E+05,
    1.2124E+05,1.2526E+05,1.2931E+05,1.3338E+05,1.3748E+05,1.4162E+05,1.4578E+05,
    1.4999E+05,1.5423E+05,1.5852E+05,1.6286E+05,1.6725E+05,1.7170E+05,1.7622E+05,
    1.8082E+05,1.8551E+05,1.9030E+05,4.3336E+05,4.3672E+05,4.3993E+05,4.4301E+05,
    4.4599E+05,4.4888E+05,4.5170E+05,4.5444E+05,4.5713E+05,4.5976E+05,4.6235E+05,
    4.6490E+05,4.6740E+05,4.6988E+05,4.7232E+05,4.7256E+05,4.7280E+05,4.7305E+05,
    4.7329E+05,4.7353E+05,4.7377E+05,4.7401E+05,4.7425E+05,4.7449E+05,4.7473E+05,
    4.7497E+05,4.7521E+05,4.7545E+05,4.7569E+05,4.7593E+05,4.7617E+05,4.7641E+05,
    4.7665E+05,4.7688E+05,4.7712E+05,4.7736E+05,4.7760E+05,4.7783E+05,4.7807E+05,
    4.7831E+05,4.7854E+05,4.7878E+05,4.7902E+05,4.7925E+05,4.7949E+05,4.7972E+05,
    4.7996E+05,4.8019E+05,4.8043E+05,4.8066E+05,4.8089E+05,4.8113E+05,4.8136E+05,
    4.8160E+05,4.8183E+05,4.8206E+05,4.8229E+05,4.8253E+05,4.8276E+05,4.8299E+05,
    4.8322E+05,4.8346E+05,4.8369E+05,4.8392E+05,4.8415E+05,4.8645E+05,4.8874E+05,
    4.9101E+05,4.9327E+05,4.9551E+05,4.9774E+05,4.9995E+05,5.0216E+05,5.0436E+05,
    5.0654E+05,5.0872E+05,5.1089E+05,5.1305E+05,5.1520E+05,5.1735E+05,5.1949E+05,
    5.2162E+05,5.2375E+05,5.2587E+05,5.2799E+05,5.3010E+05,5.3221E+05,5.3432E+05,
    5.3642E+05,5.3852E+05,5.4061E+05,5.4271E+05,5.4480E+05,5.4688E+05,5.4897E+05,
    5.5105E+05,5.5313E+05,5.5521E+05,5.5729E+05,5.5936E+05,5.6144E+05,5.6351E+05,
    5.6558E+05,5.6765E+05,5.6972E+05,5.7179E+05,5.7386E+05,5.7593E+05,5.7800E+05,
    5.8007E+05,5.8213E+05,5.8420E+05,5.8627E+05,5.8834E+05,5.9040E+05,5.9247E+05,
    5.9454E+05,5.9660E+05,5.9867E+05,6.0074E+05,6.0281E+05,6.0488E+05,6.0695E+05,
    6.0902E+05,6.1110E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    3.2500E+06,              !- Pressure {Pa}
    1.1605E+03,1.1531E+03,1.1457E+03,1.1381E+03,1.1305E+03,1.1227E+03,1.1149E+03,
    1.1069E+03,1.0987E+03,1.0905E+03,1.0821E+03,1.0735E+03,1.0648E+03,1.0559E+03,
    1.0468E+03,1.0374E+03,1.0279E+03,1.0180E+03,1.0079E+03,9.9745E+02,9.8665E+02,
    9.7544E+02,9.6377E+02,9.5157E+02,8.9218E+01,8.7191E+01,8.5339E+01,8.3633E+01,
    8.2049E+01,8.0570E+01,7.9184E+01,7.7878E+01,7.6644E+01,7.5474E+01,7.4361E+01,
    7.3301E+01,7.2288E+01,7.1319E+01,7.0389E+01,7.0298E+01,7.0208E+01,7.0118E+01,
    7.0028E+01,6.9938E+01,6.9849E+01,6.9760E+01,6.9672E+01,6.9584E+01,6.9496E+01,
    6.9409E+01,6.9322E+01,6.9235E+01,6.9149E+01,6.9063E+01,6.8977E+01,6.8892E+01,
    6.8807E+01,6.8722E+01,6.8638E+01,6.8554E+01,6.8470E+01,6.8386E+01,6.8303E+01,
    6.8220E+01,6.8138E+01,6.8056E+01,6.7974E+01,6.7892E+01,6.7811E+01,6.7730E+01,
    6.7649E+01,6.7568E+01,6.7488E+01,6.7408E+01,6.7329E+01,6.7249E+01,6.7170E+01,
    6.7091E+01,6.7013E+01,6.6935E+01,6.6857E+01,6.6779E+01,6.6702E+01,6.6624E+01,
    6.6548E+01,6.6471E+01,6.6395E+01,6.6318E+01,6.6243E+01,6.5498E+01,6.4777E+01,
    6.4080E+01,6.3403E+01,6.2746E+01,6.2109E+01,6.1489E+01,6.0887E+01,6.0300E+01,
    5.9729E+01,5.9173E+01,5.8630E+01,5.8101E+01,5.7585E+01,5.7081E+01,5.6588E+01,
    5.6107E+01,5.5636E+01,5.5175E+01,5.4725E+01,5.4284E+01,5.3852E+01,5.3428E+01,
    5.3014E+01,5.2607E+01,5.2208E+01,5.1817E+01,5.1433E+01,5.1057E+01,5.0687E+01,
    5.0324E+01,4.9967E+01,4.9616E+01,4.9272E+01,4.8933E+01,4.8600E+01,4.8273E+01,
    4.7951E+01,4.7634E+01,4.7322E+01,4.7015E+01,4.6713E+01,4.6415E+01,4.6122E+01,
    4.5834E+01,4.5549E+01,4.5269E+01,4.4993E+01,4.4721E+01,4.4453E+01,4.4188E+01,
    4.3928E+01,4.3671E+01,4.3417E+01,4.3167E+01,4.2920E+01,4.2676E+01,4.2436E+01,
    4.2199E+01,4.1964E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    3.5000E+06,              !- Pressure {Pa}
    9.3636E+04,9.7541E+04,1.0146E+05,1.0539E+05,1.0933E+05,1.1329E+05,1.1727E+05,
    1.2127E+05,1.2529E+05,1.2933E+05,1.3340E+05,1.3749E+05,1.4161E+05,1.4577E+05,
    1.4996E+05,1.5419E+05,1.5847E+05,1.6279E+05,1.6717E+05,1.7160E+05,1.7611E+05,
    1.8068E+05,1.8534E+05,1.9010E+05,1.9498E+05,1.9998E+05,4.3414E+05,4.3760E+05,
    4.4088E+05,4.4404E+05,4.4709E+05,4.5005E+05,4.5292E+05,4.5572E+05,4.5846E+05,
    4.6115E+05,4.6378E+05,4.6638E+05,4.6893E+05,4.6918E+05,4.6943E+05,4.6969E+05,
    4.6994E+05,4.7019E+05,4.7044E+05,4.7069E+05,4.7094E+05,4.7120E+05,4.7144E+05,
    4.7169E+05,4.7194E+05,4.7219E+05,4.7244E+05,4.7269E+05,4.7294E+05,4.7319E+05,
    4.7343E+05,4.7368E+05,4.7393E+05,4.7418E+05,4.7442E+05,4.7467E+05,4.7491E+05,
    4.7516E+05,4.7540E+05,4.7565E+05,4.7589E+05,4.7614E+05,4.7638E+05,4.7663E+05,
    4.7687E+05,4.7711E+05,4.7736E+05,4.7760E+05,4.7784E+05,4.7808E+05,4.7833E+05,
    4.7857E+05,4.7881E+05,4.7905E+05,4.7929E+05,4.7953E+05,4.7977E+05,4.8001E+05,
    4.8025E+05,4.8049E+05,4.8073E+05,4.8097E+05,4.8121E+05,4.8359E+05,4.8595E+05,
    4.8828E+05,4.9060E+05,4.9290E+05,4.9519E+05,4.9746E+05,4.9972E+05,5.0197E+05,
    5.0420E+05,5.0643E+05,5.0864E+05,5.1084E+05,5.1304E+05,5.1522E+05,5.1740E+05,
    5.1957E+05,5.2174E+05,5.2390E+05,5.2605E+05,5.2819E+05,5.3034E+05,5.3247E+05,
    5.3460E+05,5.3673E+05,5.3885E+05,5.4097E+05,5.4309E+05,5.4520E+05,5.4731E+05,
    5.4942E+05,5.5152E+05,5.5362E+05,5.5572E+05,5.5782E+05,5.5992E+05,5.6201E+05,
    5.6410E+05,5.6619E+05,5.6828E+05,5.7037E+05,5.7246E+05,5.7454E+05,5.7663E+05,
    5.7871E+05,5.8080E+05,5.8288E+05,5.8496E+05,5.8705E+05,5.8913E+05,5.9121E+05,
    5.9330E+05,5.9538E+05,5.9746E+05,5.9954E+05,6.0163E+05,6.0371E+05,6.0579E+05,
    6.0788E+05,6.0996E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    3.5000E+06,              !- Pressure {Pa}
    1.1611E+03,1.1537E+03,1.1463E+03,1.1388E+03,1.1311E+03,1.1234E+03,1.1156E+03,
    1.1076E+03,1.0995E+03,1.0913E+03,1.0829E+03,1.0744E+03,1.0657E+03,1.0569E+03,
    1.0478E+03,1.0385E+03,1.0290E+03,1.0192E+03,1.0092E+03,9.9885E+02,9.8815E+02,
    9.7707E+02,9.6554E+02,9.5350E+02,9.4088E+02,9.2757E+02,9.5883E+01,9.3652E+01,
    9.1620E+01,8.9750E+01,8.8018E+01,8.6404E+01,8.4892E+01,8.3471E+01,8.2128E+01,
    8.0857E+01,7.9650E+01,7.8500E+01,7.7403E+01,7.7296E+01,7.7190E+01,7.7083E+01,
    7.6978E+01,7.6873E+01,7.6768E+01,7.6664E+01,7.6560E+01,7.6457E+01,7.6354E+01,
    7.6251E+01,7.6149E+01,7.6048E+01,7.5946E+01,7.5846E+01,7.5745E+01,7.5646E+01,
    7.5546E+01,7.5447E+01,7.5348E+01,7.5250E+01,7.5152E+01,7.5055E+01,7.4958E+01,
    7.4861E+01,7.4765E+01,7.4669E+01,7.4573E+01,7.4478E+01,7.4383E+01,7.4289E+01,
    7.4195E+01,7.4101E+01,7.4008E+01,7.3915E+01,7.3822E+01,7.3730E+01,7.3638E+01,
    7.3547E+01,7.3456E+01,7.3365E+01,7.3274E+01,7.3184E+01,7.3094E+01,7.3005E+01,
    7.2916E+01,7.2827E+01,7.2739E+01,7.2650E+01,7.2563E+01,7.1702E+01,7.0871E+01,
    7.0068E+01,6.9292E+01,6.8540E+01,6.7812E+01,6.7105E+01,6.6419E+01,6.5753E+01,
    6.5105E+01,6.4475E+01,6.3862E+01,6.3264E+01,6.2682E+01,6.2114E+01,6.1559E+01,
    6.1018E+01,6.0490E+01,5.9974E+01,5.9469E+01,5.8976E+01,5.8493E+01,5.8020E+01,
    5.7557E+01,5.7104E+01,5.6660E+01,5.6224E+01,5.5797E+01,5.5379E+01,5.4968E+01,
    5.4565E+01,5.4169E+01,5.3781E+01,5.3399E+01,5.3024E+01,5.2656E+01,5.2294E+01,
    5.1938E+01,5.1588E+01,5.1243E+01,5.0905E+01,5.0571E+01,5.0243E+01,4.9921E+01,
    4.9603E+01,4.9290E+01,4.8981E+01,4.8678E+01,4.8379E+01,4.8084E+01,4.7793E+01,
    4.7507E+01,4.7224E+01,4.6946E+01,4.6672E+01,4.6401E+01,4.6134E+01,4.5870E+01,
    4.5610E+01,4.5354E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    3.7500E+06,              !- Pressure {Pa}
    9.3700E+04,9.7601E+04,1.0151E+05,1.0544E+05,1.0938E+05,1.1334E+05,1.1731E+05,
    1.2130E+05,1.2531E+05,1.2935E+05,1.3341E+05,1.3749E+05,1.4161E+05,1.4576E+05,
    1.4994E+05,1.5416E+05,1.5842E+05,1.6273E+05,1.6709E+05,1.7151E+05,1.7600E+05,
    1.8055E+05,1.8518E+05,1.8992E+05,1.9475E+05,1.9972E+05,2.0483E+05,4.3149E+05,
    4.3521E+05,4.3873E+05,4.4208E+05,4.4530E+05,4.4841E+05,4.5142E+05,4.5434E+05,
    4.5719E+05,4.5998E+05,4.6271E+05,4.6538E+05,4.6565E+05,4.6591E+05,4.6618E+05,
    4.6644E+05,4.6671E+05,4.6697E+05,4.6723E+05,4.6749E+05,4.6776E+05,4.6802E+05,
    4.6828E+05,4.6854E+05,4.6880E+05,4.6906E+05,4.6932E+05,4.6958E+05,4.6984E+05,
    4.7009E+05,4.7035E+05,4.7061E+05,4.7086E+05,4.7112E+05,4.7138E+05,4.7163E+05,
    4.7189E+05,4.7214E+05,4.7240E+05,4.7265E+05,4.7291E+05,4.7316E+05,4.7342E+05,
    4.7367E+05,4.7392E+05,4.7417E+05,4.7443E+05,4.7468E+05,4.7493E+05,4.7518E+05,
    4.7543E+05,4.7568E+05,4.7593E+05,4.7618E+05,4.7643E+05,4.7668E+05,4.7693E+05,
    4.7718E+05,4.7743E+05,4.7768E+05,4.7792E+05,4.7817E+05,4.8063E+05,4.8307E+05,
    4.8548E+05,4.8787E+05,4.9024E+05,4.9258E+05,4.9492E+05,4.9723E+05,4.9953E+05,
    5.0182E+05,5.0409E+05,5.0635E+05,5.0860E+05,5.1084E+05,5.1307E+05,5.1529E+05,
    5.1750E+05,5.1970E+05,5.2189E+05,5.2408E+05,5.2626E+05,5.2843E+05,5.3060E+05,
    5.3276E+05,5.3492E+05,5.3707E+05,5.3922E+05,5.4136E+05,5.4350E+05,5.4564E+05,
    5.4777E+05,5.4990E+05,5.5202E+05,5.5414E+05,5.5626E+05,5.5838E+05,5.6050E+05,
    5.6261E+05,5.6472E+05,5.6683E+05,5.6894E+05,5.7104E+05,5.7315E+05,5.7525E+05,
    5.7735E+05,5.7946E+05,5.8156E+05,5.8366E+05,5.8575E+05,5.8785E+05,5.8995E+05,
    5.9205E+05,5.9415E+05,5.9624E+05,5.9834E+05,6.0044E+05,6.0253E+05,6.0463E+05,
    6.0673E+05,6.0882E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    3.7500E+06,              !- Pressure {Pa}
    1.1616E+03,1.1543E+03,1.1469E+03,1.1394E+03,1.1318E+03,1.1241E+03,1.1163E+03,
    1.1083E+03,1.1003E+03,1.0921E+03,1.0838E+03,1.0753E+03,1.0667E+03,1.0578E+03,
    1.0488E+03,1.0396E+03,1.0302E+03,1.0205E+03,1.0105E+03,1.0002E+03,9.8963E+02,
    9.7866E+02,9.6727E+02,9.5539E+02,9.4296E+02,9.2987E+02,9.1601E+02,1.0497E+02,
    1.0229E+02,9.9877E+01,9.7678E+01,9.5659E+01,9.3790E+01,9.2050E+01,9.0422E+01,
    8.8892E+01,8.7449E+01,8.6083E+01,8.4786E+01,8.4660E+01,8.4535E+01,8.4410E+01,
    8.4286E+01,8.4162E+01,8.4039E+01,8.3917E+01,8.3795E+01,8.3673E+01,8.3553E+01,
    8.3432E+01,8.3313E+01,8.3194E+01,8.3075E+01,8.2957E+01,8.2840E+01,8.2723E+01,
    8.2607E+01,8.2491E+01,8.2376E+01,8.2261E+01,8.2147E+01,8.2033E+01,8.1920E+01,
    8.1807E+01,8.1695E+01,8.1583E+01,8.1472E+01,8.1361E+01,8.1251E+01,8.1141E+01,
    8.1031E+01,8.0923E+01,8.0814E+01,8.0706E+01,8.0599E+01,8.0492E+01,8.0385E+01,
    8.0279E+01,8.0173E+01,8.0068E+01,7.9963E+01,7.9859E+01,7.9755E+01,7.9651E+01,
    7.9548E+01,7.9445E+01,7.9343E+01,7.9241E+01,7.9140E+01,7.8146E+01,7.7191E+01,
    7.6270E+01,7.5381E+01,7.4523E+01,7.3694E+01,7.2891E+01,7.2113E+01,7.1358E+01,
    7.0626E+01,6.9915E+01,6.9224E+01,6.8552E+01,6.7898E+01,6.7261E+01,6.6640E+01,
    6.6035E+01,6.5444E+01,6.4868E+01,6.4305E+01,6.3755E+01,6.3218E+01,6.2693E+01,
    6.2179E+01,6.1676E+01,6.1183E+01,6.0701E+01,6.0228E+01,5.9765E+01,5.9311E+01,
    5.8866E+01,5.8429E+01,5.8001E+01,5.7580E+01,5.7167E+01,5.6762E+01,5.6363E+01,
    5.5972E+01,5.5587E+01,5.5209E+01,5.4837E+01,5.4471E+01,5.4111E+01,5.3757E+01,
    5.3409E+01,5.3066E+01,5.2729E+01,5.2396E+01,5.2069E+01,5.1747E+01,5.1429E+01,
    5.1116E+01,5.0808E+01,5.0504E+01,5.0204E+01,4.9908E+01,4.9617E+01,4.9330E+01,
    4.9046E+01,4.8767E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    4.0000E+06,              !- Pressure {Pa}
    9.3765E+04,9.7662E+04,1.0157E+05,1.0549E+05,1.0943E+05,1.1338E+05,1.1735E+05,
    1.2133E+05,1.2534E+05,1.2937E+05,1.3342E+05,1.3750E+05,1.4161E+05,1.4575E+05,
    1.4992E+05,1.5413E+05,1.5838E+05,1.6268E+05,1.6702E+05,1.7142E+05,1.7589E+05,
    1.8042E+05,1.8503E+05,1.8973E+05,1.9454E+05,1.9946E+05,2.0452E+05,2.0976E+05,
    4.2874E+05,4.3278E+05,4.3655E+05,4.4012E+05,4.4352E+05,4.4679E+05,4.4994E+05,
    4.5299E+05,4.5595E+05,4.5884E+05,4.6167E+05,4.6194E+05,4.6222E+05,4.6250E+05,
    4.6278E+05,4.6306E+05,4.6333E+05,4.6361E+05,4.6388E+05,4.6416E+05,4.6443E+05,
    4.6471E+05,4.6498E+05,4.6525E+05,4.6552E+05,4.6580E+05,4.6607E+05,4.6634E+05,
    4.6661E+05,4.6688E+05,4.6715E+05,4.6742E+05,4.6768E+05,4.6795E+05,4.6822E+05,
    4.6848E+05,4.6875E+05,4.6902E+05,4.6928E+05,4.6955E+05,4.6981E+05,4.7008E+05,
    4.7034E+05,4.7060E+05,4.7087E+05,4.7113E+05,4.7139E+05,4.7166E+05,4.7192E+05,
    4.7218E+05,4.7244E+05,4.7270E+05,4.7296E+05,4.7322E+05,4.7348E+05,4.7374E+05,
    4.7400E+05,4.7425E+05,4.7451E+05,4.7477E+05,4.7503E+05,4.7758E+05,4.8010E+05,
    4.8259E+05,4.8505E+05,4.8749E+05,4.8991E+05,4.9231E+05,4.9468E+05,4.9704E+05,
    4.9938E+05,5.0171E+05,5.0402E+05,5.0632E+05,5.0860E+05,5.1087E+05,5.1314E+05,
    5.1539E+05,5.1763E+05,5.1986E+05,5.2208E+05,5.2430E+05,5.2651E+05,5.2871E+05,
    5.3090E+05,5.3309E+05,5.3527E+05,5.3745E+05,5.3962E+05,5.4178E+05,5.4395E+05,
    5.4610E+05,5.4826E+05,5.5041E+05,5.5255E+05,5.5470E+05,5.5684E+05,5.5897E+05,
    5.6111E+05,5.6324E+05,5.6537E+05,5.6750E+05,5.6962E+05,5.7174E+05,5.7387E+05,
    5.7599E+05,5.7810E+05,5.8022E+05,5.8234E+05,5.8446E+05,5.8657E+05,5.8868E+05,
    5.9080E+05,5.9291E+05,5.9502E+05,5.9713E+05,5.9924E+05,6.0135E+05,6.0346E+05,
    6.0557E+05,6.0768E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    4.0000E+06,              !- Pressure {Pa}
    1.1622E+03,1.1549E+03,1.1475E+03,1.1400E+03,1.1324E+03,1.1248E+03,1.1170E+03,
    1.1091E+03,1.1011E+03,1.0929E+03,1.0846E+03,1.0762E+03,1.0676E+03,1.0588E+03,
    1.0498E+03,1.0407E+03,1.0313E+03,1.0217E+03,1.0118E+03,1.0016E+03,9.9109E+02,
    9.8023E+02,9.6897E+02,9.5724E+02,9.4498E+02,9.3211E+02,9.1851E+02,9.0403E+02,
    1.1450E+02,1.1127E+02,1.0841E+02,1.0584E+02,1.0349E+02,1.0134E+02,9.9345E+01,
    9.7492E+01,9.5758E+01,9.4128E+01,9.2592E+01,9.2443E+01,9.2295E+01,9.2148E+01,
    9.2001E+01,9.1856E+01,9.1711E+01,9.1567E+01,9.1423E+01,9.1281E+01,9.1139E+01,
    9.0998E+01,9.0857E+01,9.0717E+01,9.0578E+01,9.0440E+01,9.0303E+01,9.0166E+01,
    9.0030E+01,8.9894E+01,8.9759E+01,8.9625E+01,8.9492E+01,8.9359E+01,8.9227E+01,
    8.9095E+01,8.8965E+01,8.8834E+01,8.8705E+01,8.8576E+01,8.8447E+01,8.8320E+01,
    8.8192E+01,8.8066E+01,8.7940E+01,8.7814E+01,8.7690E+01,8.7565E+01,8.7442E+01,
    8.7319E+01,8.7196E+01,8.7074E+01,8.6953E+01,8.6832E+01,8.6711E+01,8.6592E+01,
    8.6472E+01,8.6354E+01,8.6235E+01,8.6118E+01,8.6000E+01,8.4856E+01,8.3758E+01,
    8.2703E+01,8.1688E+01,8.0711E+01,7.9768E+01,7.8858E+01,7.7978E+01,7.7126E+01,
    7.6301E+01,7.5502E+01,7.4726E+01,7.3972E+01,7.3240E+01,7.2528E+01,7.1835E+01,
    7.1160E+01,7.0503E+01,6.9862E+01,6.9237E+01,6.8627E+01,6.8031E+01,6.7450E+01,
    6.6881E+01,6.6325E+01,6.5781E+01,6.5249E+01,6.4728E+01,6.4218E+01,6.3719E+01,
    6.3229E+01,6.2749E+01,6.2278E+01,6.1816E+01,6.1363E+01,6.0919E+01,6.0482E+01,
    6.0054E+01,5.9633E+01,5.9219E+01,5.8812E+01,5.8413E+01,5.8020E+01,5.7634E+01,
    5.7253E+01,5.6880E+01,5.6512E+01,5.6149E+01,5.5793E+01,5.5442E+01,5.5096E+01,
    5.4756E+01,5.4420E+01,5.4090E+01,5.3764E+01,5.3443E+01,5.3127E+01,5.2815E+01,
    5.2507E+01,5.2204E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    4.2500E+06,              !- Pressure {Pa}
    9.3831E+04,9.7724E+04,1.0163E+05,1.0555E+05,1.0948E+05,1.1342E+05,1.1739E+05,
    1.2137E+05,1.2537E+05,1.2939E+05,1.3344E+05,1.3751E+05,1.4161E+05,1.4574E+05,
    1.4990E+05,1.5410E+05,1.5834E+05,1.6262E+05,1.6695E+05,1.7134E+05,1.7578E+05,
    1.8030E+05,1.8488E+05,1.8956E+05,1.9433E+05,1.9921E+05,2.0423E+05,2.0941E+05,
    2.1478E+05,4.2590E+05,4.3030E+05,4.3436E+05,4.3816E+05,4.4176E+05,4.4519E+05,
    4.4849E+05,4.5167E+05,4.5475E+05,4.5775E+05,4.5804E+05,4.5834E+05,4.5863E+05,
    4.5892E+05,4.5922E+05,4.5951E+05,4.5980E+05,4.6009E+05,4.6038E+05,4.6067E+05,
    4.6096E+05,4.6124E+05,4.6153E+05,4.6182E+05,4.6210E+05,4.6239E+05,4.6267E+05,
    4.6296E+05,4.6324E+05,4.6352E+05,4.6381E+05,4.6409E+05,4.6437E+05,4.6465E+05,
    4.6493E+05,4.6521E+05,4.6549E+05,4.6577E+05,4.6604E+05,4.6632E+05,4.6660E+05,
    4.6687E+05,4.6715E+05,4.6742E+05,4.6770E+05,4.6797E+05,4.6825E+05,4.6852E+05,
    4.6879E+05,4.6906E+05,4.6934E+05,4.6961E+05,4.6988E+05,4.7015E+05,4.7042E+05,
    4.7069E+05,4.7096E+05,4.7122E+05,4.7149E+05,4.7176E+05,4.7442E+05,4.7703E+05,
    4.7961E+05,4.8216E+05,4.8467E+05,4.8716E+05,4.8963E+05,4.9207E+05,4.9449E+05,
    4.9689E+05,4.9927E+05,5.0164E+05,5.0399E+05,5.0632E+05,5.0864E+05,5.1095E+05,
    5.1324E+05,5.1552E+05,5.1780E+05,5.2006E+05,5.2231E+05,5.2455E+05,5.2679E+05,
    5.2902E+05,5.3124E+05,5.3345E+05,5.3566E+05,5.3786E+05,5.4005E+05,5.4224E+05,
    5.4442E+05,5.4660E+05,5.4878E+05,5.5095E+05,5.5312E+05,5.5528E+05,5.5744E+05,
    5.5959E+05,5.6175E+05,5.6390E+05,5.6604E+05,5.6819E+05,5.7033E+05,5.7247E+05,
    5.7461E+05,5.7675E+05,5.7888E+05,5.8102E+05,5.8315E+05,5.8528E+05,5.8741E+05,
    5.8954E+05,5.9167E+05,5.9379E+05,5.9592E+05,5.9804E+05,6.0017E+05,6.0229E+05,
    6.0442E+05,6.0654E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    4.2500E+06,              !- Pressure {Pa}
    1.1627E+03,1.1555E+03,1.1481E+03,1.1406E+03,1.1331E+03,1.1254E+03,1.1177E+03,
    1.1098E+03,1.1018E+03,1.0937E+03,1.0854E+03,1.0770E+03,1.0685E+03,1.0597E+03,
    1.0508E+03,1.0417E+03,1.0324E+03,1.0228E+03,1.0130E+03,1.0029E+03,9.9253E+02,
    9.8178E+02,9.7063E+02,9.5905E+02,9.4696E+02,9.3429E+02,9.2093E+02,9.0675E+02,
    8.9157E+02,1.2450E+02,1.2062E+02,1.1723E+02,1.1422E+02,1.1151E+02,1.0904E+02,
    1.0677E+02,1.0467E+02,1.0271E+02,1.0089E+02,1.0071E+02,1.0053E+02,1.0036E+02,
    1.0019E+02,1.0001E+02,9.9843E+01,9.9673E+01,9.9504E+01,9.9335E+01,9.9168E+01,
    9.9002E+01,9.8837E+01,9.8672E+01,9.8509E+01,9.8347E+01,9.8185E+01,9.8024E+01,
    9.7865E+01,9.7706E+01,9.7548E+01,9.7391E+01,9.7235E+01,9.7079E+01,9.6925E+01,
    9.6771E+01,9.6618E+01,9.6466E+01,9.6315E+01,9.6165E+01,9.6015E+01,9.5866E+01,
    9.5718E+01,9.5571E+01,9.5424E+01,9.5278E+01,9.5133E+01,9.4989E+01,9.4845E+01,
    9.4703E+01,9.4560E+01,9.4419E+01,9.4278E+01,9.4138E+01,9.3999E+01,9.3860E+01,
    9.3722E+01,9.3585E+01,9.3448E+01,9.3312E+01,9.3177E+01,9.1857E+01,9.0596E+01,
    8.9390E+01,8.8232E+01,8.7120E+01,8.6051E+01,8.5021E+01,8.4027E+01,8.3068E+01,
    8.2141E+01,8.1243E+01,8.0374E+01,7.9532E+01,7.8715E+01,7.7921E+01,7.7150E+01,
    7.6400E+01,7.5671E+01,7.4960E+01,7.4268E+01,7.3594E+01,7.2936E+01,7.2294E+01,
    7.1667E+01,7.1055E+01,7.0456E+01,6.9871E+01,6.9299E+01,6.8739E+01,6.8191E+01,
    6.7655E+01,6.7129E+01,6.6614E+01,6.6109E+01,6.5614E+01,6.5129E+01,6.4652E+01,
    6.4185E+01,6.3726E+01,6.3275E+01,6.2832E+01,6.2397E+01,6.1970E+01,6.1550E+01,
    6.1136E+01,6.0730E+01,6.0331E+01,5.9938E+01,5.9551E+01,5.9170E+01,5.8795E+01,
    5.8426E+01,5.8063E+01,5.7705E+01,5.7352E+01,5.7005E+01,5.6663E+01,5.6325E+01,
    5.5993E+01,5.5665E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    4.5000E+06,              !- Pressure {Pa}
    9.3896E+04,9.7786E+04,1.0169E+05,1.0560E+05,1.0953E+05,1.1347E+05,1.1743E+05,
    1.2140E+05,1.2540E+05,1.2941E+05,1.3345E+05,1.3752E+05,1.4161E+05,1.4573E+05,
    1.4988E+05,1.5407E+05,1.5830E+05,1.6257E+05,1.6689E+05,1.7126E+05,1.7568E+05,
    1.8018E+05,1.8474E+05,1.8939E+05,1.9413E+05,1.9898E+05,2.0395E+05,2.0908E+05,
    2.1438E+05,2.1991E+05,4.2296E+05,4.2778E+05,4.3216E+05,4.3621E+05,4.4002E+05,
    4.4363E+05,4.4708E+05,4.5039E+05,4.5360E+05,4.5391E+05,4.5422E+05,4.5454E+05,
    4.5485E+05,4.5516E+05,4.5547E+05,4.5578E+05,4.5609E+05,4.5639E+05,4.5670E+05,
    4.5700E+05,4.5731E+05,4.5761E+05,4.5792E+05,4.5822E+05,4.5852E+05,4.5882E+05,
    4.5912E+05,4.5942E+05,4.5972E+05,4.6002E+05,4.6031E+05,4.6061E+05,4.6091E+05,
    4.6120E+05,4.6150E+05,4.6179E+05,4.6208E+05,4.6237E+05,4.6266E+05,4.6296E+05,
    4.6324E+05,4.6354E+05,4.6382E+05,4.6411E+05,4.6440E+05,4.6469E+05,4.6497E+05,
    4.6526E+05,4.6554E+05,4.6583E+05,4.6611E+05,4.6640E+05,4.6668E+05,4.6696E+05,
    4.6724E+05,4.6752E+05,4.6780E+05,4.6808E+05,4.6836E+05,4.7113E+05,4.7385E+05,
    4.7653E+05,4.7917E+05,4.8177E+05,4.8434E+05,4.8688E+05,4.8940E+05,4.9188E+05,
    4.9435E+05,4.9679E+05,4.9921E+05,5.0161E+05,5.0400E+05,5.0637E+05,5.0872E+05,
    5.1106E+05,5.1339E+05,5.1570E+05,5.1800E+05,5.2030E+05,5.2258E+05,5.2485E+05,
    5.2711E+05,5.2936E+05,5.3161E+05,5.3384E+05,5.3608E+05,5.3830E+05,5.4052E+05,
    5.4273E+05,5.4493E+05,5.4714E+05,5.4933E+05,5.5152E+05,5.5371E+05,5.5589E+05,
    5.5807E+05,5.6024E+05,5.6242E+05,5.6458E+05,5.6675E+05,5.6891E+05,5.7107E+05,
    5.7323E+05,5.7538E+05,5.7754E+05,5.7969E+05,5.8184E+05,5.8398E+05,5.8613E+05,
    5.8828E+05,5.9042E+05,5.9256E+05,5.9470E+05,5.9684E+05,5.9898E+05,6.0112E+05,
    6.0326E+05,6.0539E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    4.5000E+06,              !- Pressure {Pa}
    1.1633E+03,1.1560E+03,1.1487E+03,1.1413E+03,1.1337E+03,1.1261E+03,1.1184E+03,
    1.1105E+03,1.1026E+03,1.0945E+03,1.0863E+03,1.0779E+03,1.0694E+03,1.0607E+03,
    1.0518E+03,1.0428E+03,1.0335E+03,1.0240E+03,1.0143E+03,1.0043E+03,9.9395E+02,
    9.8330E+02,9.7227E+02,9.6083E+02,9.4890E+02,9.3641E+02,9.2329E+02,9.0939E+02,
    8.9456E+02,8.7857E+02,1.3502E+02,1.3033E+02,1.2633E+02,1.2282E+02,1.1970E+02,
    1.1688E+02,1.1431E+02,1.1194E+02,1.0975E+02,1.0954E+02,1.0933E+02,1.0913E+02,
    1.0892E+02,1.0871E+02,1.0851E+02,1.0831E+02,1.0811E+02,1.0791E+02,1.0771E+02,
    1.0751E+02,1.0732E+02,1.0712E+02,1.0693E+02,1.0674E+02,1.0655E+02,1.0636E+02,
    1.0617E+02,1.0599E+02,1.0580E+02,1.0562E+02,1.0543E+02,1.0525E+02,1.0507E+02,
    1.0489E+02,1.0471E+02,1.0453E+02,1.0436E+02,1.0418E+02,1.0400E+02,1.0383E+02,
    1.0366E+02,1.0349E+02,1.0332E+02,1.0314E+02,1.0298E+02,1.0281E+02,1.0264E+02,
    1.0247E+02,1.0231E+02,1.0214E+02,1.0198E+02,1.0182E+02,1.0166E+02,1.0150E+02,
    1.0134E+02,1.0118E+02,1.0102E+02,1.0086E+02,1.0071E+02,9.9184E+01,9.7735E+01,
    9.6354E+01,9.5034E+01,9.3771E+01,9.2559E+01,9.1394E+01,9.0274E+01,8.9196E+01,
    8.8155E+01,8.7151E+01,8.6179E+01,8.5240E+01,8.4330E+01,8.3447E+01,8.2592E+01,
    8.1760E+01,8.0953E+01,8.0168E+01,7.9404E+01,7.8660E+01,7.7935E+01,7.7229E+01,
    7.6540E+01,7.5868E+01,7.5211E+01,7.4570E+01,7.3944E+01,7.3331E+01,7.2732E+01,
    7.2146E+01,7.1572E+01,7.1010E+01,7.0460E+01,6.9921E+01,6.9392E+01,6.8874E+01,
    6.8365E+01,6.7867E+01,6.7377E+01,6.6897E+01,6.6425E+01,6.5961E+01,6.5506E+01,
    6.5058E+01,6.4619E+01,6.4186E+01,6.3761E+01,6.3343E+01,6.2931E+01,6.2526E+01,
    6.2128E+01,6.1736E+01,6.1349E+01,6.0969E+01,6.0594E+01,6.0225E+01,5.9862E+01,
    5.9504E+01,5.9150E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    4.7500E+06,              !- Pressure {Pa}
    9.3963E+04,9.7849E+04,1.0175E+05,1.0566E+05,1.0958E+05,1.1352E+05,1.1747E+05,
    1.2144E+05,1.2543E+05,1.2944E+05,1.3347E+05,1.3753E+05,1.4161E+05,1.4572E+05,
    1.4987E+05,1.5405E+05,1.5826E+05,1.6252E+05,1.6682E+05,1.7118E+05,1.7559E+05,
    1.8006E+05,1.8460E+05,1.8923E+05,1.9394E+05,1.9875E+05,2.0368E+05,2.0876E+05,
    2.1400E+05,2.1945E+05,2.2517E+05,2.3123E+05,4.2522E+05,4.2995E+05,4.3428E+05,
    4.3831E+05,4.4210E+05,4.4571E+05,4.4917E+05,4.4950E+05,4.4984E+05,4.5018E+05,
    4.5051E+05,4.5084E+05,4.5118E+05,4.5151E+05,4.5184E+05,4.5216E+05,4.5249E+05,
    4.5282E+05,4.5314E+05,4.5347E+05,4.5379E+05,4.5411E+05,4.5443E+05,4.5475E+05,
    4.5507E+05,4.5539E+05,4.5570E+05,4.5602E+05,4.5634E+05,4.5665E+05,4.5696E+05,
    4.5728E+05,4.5759E+05,4.5790E+05,4.5821E+05,4.5852E+05,4.5882E+05,4.5913E+05,
    4.5944E+05,4.5974E+05,4.6005E+05,4.6035E+05,4.6065E+05,4.6096E+05,4.6126E+05,
    4.6156E+05,4.6186E+05,4.6216E+05,4.6246E+05,4.6275E+05,4.6305E+05,4.6335E+05,
    4.6364E+05,4.6394E+05,4.6423E+05,4.6453E+05,4.6482E+05,4.6772E+05,4.7056E+05,
    4.7334E+05,4.7608E+05,4.7878E+05,4.8144E+05,4.8406E+05,4.8665E+05,4.8921E+05,
    4.9174E+05,4.9425E+05,4.9673E+05,4.9919E+05,5.0163E+05,5.0405E+05,5.0646E+05,
    5.0884E+05,5.1122E+05,5.1358E+05,5.1592E+05,5.1825E+05,5.2057E+05,5.2288E+05,
    5.2518E+05,5.2746E+05,5.2974E+05,5.3201E+05,5.3428E+05,5.3653E+05,5.3878E+05,
    5.4102E+05,5.4325E+05,5.4548E+05,5.4770E+05,5.4992E+05,5.5213E+05,5.5433E+05,
    5.5653E+05,5.5873E+05,5.6092E+05,5.6311E+05,5.6530E+05,5.6748E+05,5.6966E+05,
    5.7184E+05,5.7401E+05,5.7618E+05,5.7835E+05,5.8052E+05,5.8268E+05,5.8485E+05,
    5.8701E+05,5.8917E+05,5.9132E+05,5.9348E+05,5.9563E+05,5.9779E+05,5.9994E+05,
    6.0209E+05,6.0424E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    4.7500E+06,              !- Pressure {Pa}
    1.1638E+03,1.1566E+03,1.1493E+03,1.1419E+03,1.1344E+03,1.1268E+03,1.1191E+03,
    1.1112E+03,1.1033E+03,1.0953E+03,1.0871E+03,1.0787E+03,1.0703E+03,1.0616E+03,
    1.0528E+03,1.0438E+03,1.0346E+03,1.0252E+03,1.0155E+03,1.0056E+03,9.9535E+02,
    9.8480E+02,9.7389E+02,9.6257E+02,9.5079E+02,9.3849E+02,9.2558E+02,9.1194E+02,
    8.9744E+02,8.8188E+02,8.6496E+02,8.4624E+02,1.4042E+02,1.3571E+02,1.3164E+02,
    1.2806E+02,1.2486E+02,1.2196E+02,1.1930E+02,1.1905E+02,1.1880E+02,1.1855E+02,
    1.1830E+02,1.1806E+02,1.1782E+02,1.1757E+02,1.1733E+02,1.1710E+02,1.1686E+02,
    1.1662E+02,1.1639E+02,1.1616E+02,1.1593E+02,1.1571E+02,1.1548E+02,1.1525E+02,
    1.1503E+02,1.1481E+02,1.1459E+02,1.1437E+02,1.1416E+02,1.1394E+02,1.1373E+02,
    1.1352E+02,1.1331E+02,1.1310E+02,1.1289E+02,1.1268E+02,1.1248E+02,1.1227E+02,
    1.1207E+02,1.1187E+02,1.1167E+02,1.1147E+02,1.1127E+02,1.1108E+02,1.1088E+02,
    1.1069E+02,1.1050E+02,1.1031E+02,1.1011E+02,1.0993E+02,1.0974E+02,1.0955E+02,
    1.0936E+02,1.0918E+02,1.0900E+02,1.0881E+02,1.0863E+02,1.0687E+02,1.0521E+02,
    1.0363E+02,1.0212E+02,1.0068E+02,9.9311E+01,9.7996E+01,9.6735E+01,9.5523E+01,
    9.4357E+01,9.3234E+01,9.2151E+01,9.1104E+01,9.0093E+01,8.9114E+01,8.8166E+01,
    8.7247E+01,8.6355E+01,8.5489E+01,8.4647E+01,8.3829E+01,8.3033E+01,8.2258E+01,
    8.1502E+01,8.0766E+01,8.0048E+01,7.9347E+01,7.8663E+01,7.7995E+01,7.7342E+01,
    7.6703E+01,7.6079E+01,7.5468E+01,7.4870E+01,7.4284E+01,7.3710E+01,7.3148E+01,
    7.2597E+01,7.2057E+01,7.1527E+01,7.1007E+01,7.0496E+01,6.9995E+01,6.9503E+01,
    6.9020E+01,6.8545E+01,6.8079E+01,6.7620E+01,6.7169E+01,6.6726E+01,6.6290E+01,
    6.5861E+01,6.5439E+01,6.5023E+01,6.4614E+01,6.4211E+01,6.3815E+01,6.3424E+01,
    6.3039E+01,6.2660E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    5.0000E+06,              !- Pressure {Pa}
    9.4029E+04,9.7912E+04,1.0181E+05,1.0571E+05,1.0963E+05,1.1356E+05,1.1751E+05,
    1.2148E+05,1.2546E+05,1.2946E+05,1.3349E+05,1.3754E+05,1.4161E+05,1.4572E+05,
    1.4985E+05,1.5402E+05,1.5823E+05,1.6247E+05,1.6676E+05,1.7110E+05,1.7550E+05,
    1.7995E+05,1.8447E+05,1.8907E+05,1.9375E+05,1.9853E+05,2.0343E+05,2.0845E+05,
    2.1364E+05,2.1902E+05,2.2463E+05,2.3056E+05,2.3692E+05,4.2264E+05,4.2776E+05,
    4.3238E+05,4.3664E+05,4.4063E+05,4.4440E+05,4.4477E+05,4.4513E+05,4.4550E+05,
    4.4586E+05,4.4622E+05,4.4658E+05,4.4694E+05,4.4729E+05,4.4764E+05,4.4800E+05,
    4.4835E+05,4.4870E+05,4.4904E+05,4.4939E+05,4.4974E+05,4.5008E+05,4.5042E+05,
    4.5076E+05,4.5110E+05,4.5144E+05,4.5178E+05,4.5212E+05,4.5245E+05,4.5279E+05,
    4.5312E+05,4.5345E+05,4.5378E+05,4.5411E+05,4.5444E+05,4.5477E+05,4.5509E+05,
    4.5542E+05,4.5574E+05,4.5607E+05,4.5639E+05,4.5671E+05,4.5703E+05,4.5735E+05,
    4.5767E+05,4.5798E+05,4.5830E+05,4.5862E+05,4.5893E+05,4.5924E+05,4.5956E+05,
    4.5987E+05,4.6018E+05,4.6049E+05,4.6080E+05,4.6111E+05,4.6415E+05,4.6713E+05,
    4.7004E+05,4.7289E+05,4.7569E+05,4.7844E+05,4.8115E+05,4.8383E+05,4.8646E+05,
    4.8907E+05,4.9165E+05,4.9419E+05,4.9672E+05,4.9922E+05,5.0169E+05,5.0415E+05,
    5.0659E+05,5.0901E+05,5.1142E+05,5.1380E+05,5.1618E+05,5.1854E+05,5.2089E+05,
    5.2322E+05,5.2555E+05,5.2786E+05,5.3016E+05,5.3246E+05,5.3474E+05,5.3702E+05,
    5.3929E+05,5.4155E+05,5.4381E+05,5.4605E+05,5.4830E+05,5.5053E+05,5.5276E+05,
    5.5499E+05,5.5721E+05,5.5942E+05,5.6164E+05,5.6384E+05,5.6604E+05,5.6824E+05,
    5.7044E+05,5.7263E+05,5.7482E+05,5.7701E+05,5.7920E+05,5.8138E+05,5.8356E+05,
    5.8573E+05,5.8791E+05,5.9008E+05,5.9225E+05,5.9442E+05,5.9659E+05,5.9876E+05,
    6.0092E+05,6.0309E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    5.0000E+06,              !- Pressure {Pa}
    1.1644E+03,1.1572E+03,1.1499E+03,1.1425E+03,1.1350E+03,1.1274E+03,1.1197E+03,
    1.1120E+03,1.1041E+03,1.0960E+03,1.0879E+03,1.0796E+03,1.0712E+03,1.0626E+03,
    1.0538E+03,1.0448E+03,1.0357E+03,1.0263E+03,1.0167E+03,1.0069E+03,9.9673E+02,
    9.8627E+02,9.7547E+02,9.6428E+02,9.5265E+02,9.4052E+02,9.2781E+02,9.1442E+02,
    9.0022E+02,8.8504E+02,8.6863E+02,8.5062E+02,8.3041E+02,1.5090E+02,1.4535E+02,
    1.4065E+02,1.3656E+02,1.3294E+02,1.2969E+02,1.2938E+02,1.2907E+02,1.2877E+02,
    1.2847E+02,1.2818E+02,1.2788E+02,1.2759E+02,1.2730E+02,1.2701E+02,1.2673E+02,
    1.2645E+02,1.2617E+02,1.2589E+02,1.2562E+02,1.2535E+02,1.2508E+02,1.2481E+02,
    1.2454E+02,1.2428E+02,1.2402E+02,1.2376E+02,1.2350E+02,1.2325E+02,1.2299E+02,
    1.2274E+02,1.2249E+02,1.2225E+02,1.2200E+02,1.2175E+02,1.2151E+02,1.2127E+02,
    1.2103E+02,1.2080E+02,1.2056E+02,1.2033E+02,1.2010E+02,1.1987E+02,1.1964E+02,
    1.1941E+02,1.1918E+02,1.1896E+02,1.1874E+02,1.1852E+02,1.1830E+02,1.1808E+02,
    1.1786E+02,1.1765E+02,1.1743E+02,1.1722E+02,1.1701E+02,1.1497E+02,1.1305E+02,
    1.1124E+02,1.0952E+02,1.0789E+02,1.0633E+02,1.0485E+02,1.0343E+02,1.0207E+02,
    1.0076E+02,9.9506E+01,9.8298E+01,9.7135E+01,9.6012E+01,9.4928E+01,9.3880E+01,
    9.2865E+01,9.1882E+01,9.0929E+01,9.0004E+01,8.9106E+01,8.8233E+01,8.7384E+01,
    8.6558E+01,8.5754E+01,8.4970E+01,8.4206E+01,8.3461E+01,8.2733E+01,8.2023E+01,
    8.1329E+01,8.0651E+01,7.9989E+01,7.9340E+01,7.8706E+01,7.8085E+01,7.7476E+01,
    7.6881E+01,7.6297E+01,7.5724E+01,7.5163E+01,7.4613E+01,7.4073E+01,7.3542E+01,
    7.3022E+01,7.2511E+01,7.2009E+01,7.1516E+01,7.1031E+01,7.0555E+01,7.0086E+01,
    6.9626E+01,6.9172E+01,6.8727E+01,6.8288E+01,6.7856E+01,6.7431E+01,6.7013E+01,
    6.6601E+01,6.6195E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    5.2500E+06,              !- Pressure {Pa}
    9.4096E+04,9.7976E+04,1.0187E+05,1.0577E+05,1.0968E+05,1.1361E+05,1.1755E+05,
    1.2151E+05,1.2549E+05,1.2949E+05,1.3351E+05,1.3755E+05,1.4162E+05,1.4571E+05,
    1.4984E+05,1.5400E+05,1.5820E+05,1.6243E+05,1.6671E+05,1.7103E+05,1.7541E+05,
    1.7985E+05,1.8435E+05,1.8892E+05,1.9358E+05,1.9832E+05,2.0318E+05,2.0816E+05,
    2.1329E+05,2.1860E+05,2.2413E+05,2.2994E+05,2.3613E+05,2.4285E+05,4.2005E+05,
    4.2560E+05,4.3053E+05,4.3504E+05,4.3922E+05,4.3962E+05,4.4003E+05,4.4042E+05,
    4.4082E+05,4.4122E+05,4.4161E+05,4.4200E+05,4.4239E+05,4.4277E+05,4.4316E+05,
    4.4354E+05,4.4392E+05,4.4430E+05,4.4467E+05,4.4505E+05,4.4542E+05,4.4579E+05,
    4.4616E+05,4.4653E+05,4.4689E+05,4.4726E+05,4.4762E+05,4.4798E+05,4.4834E+05,
    4.4870E+05,4.4905E+05,4.4941E+05,4.4976E+05,4.5011E+05,4.5046E+05,4.5081E+05,
    4.5116E+05,4.5151E+05,4.5185E+05,4.5219E+05,4.5254E+05,4.5288E+05,4.5322E+05,
    4.5356E+05,4.5390E+05,4.5423E+05,4.5457E+05,4.5490E+05,4.5523E+05,4.5557E+05,
    4.5590E+05,4.5623E+05,4.5656E+05,4.5688E+05,4.5721E+05,4.6042E+05,4.6355E+05,
    4.6660E+05,4.6957E+05,4.7249E+05,4.7535E+05,4.7816E+05,4.8092E+05,4.8365E+05,
    4.8633E+05,4.8898E+05,4.9160E+05,4.9419E+05,4.9675E+05,4.9929E+05,5.0180E+05,
    5.0430E+05,5.0677E+05,5.0922E+05,5.1166E+05,5.1407E+05,5.1648E+05,5.1886E+05,
    5.2124E+05,5.2360E+05,5.2595E+05,5.2829E+05,5.3062E+05,5.3294E+05,5.3524E+05,
    5.3754E+05,5.3984E+05,5.4212E+05,5.4440E+05,5.4666E+05,5.4892E+05,5.5118E+05,
    5.5343E+05,5.5567E+05,5.5791E+05,5.6015E+05,5.6238E+05,5.6460E+05,5.6682E+05,
    5.6904E+05,5.7125E+05,5.7346E+05,5.7566E+05,5.7786E+05,5.8006E+05,5.8226E+05,
    5.8445E+05,5.8665E+05,5.8884E+05,5.9102E+05,5.9321E+05,5.9539E+05,5.9757E+05,
    5.9975E+05,6.0193E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    5.2500E+06,              !- Pressure {Pa}
    1.1649E+03,1.1577E+03,1.1505E+03,1.1431E+03,1.1356E+03,1.1281E+03,1.1204E+03,
    1.1127E+03,1.1048E+03,1.0968E+03,1.0887E+03,1.0804E+03,1.0720E+03,1.0635E+03,
    1.0548E+03,1.0459E+03,1.0368E+03,1.0275E+03,1.0179E+03,1.0081E+03,9.9809E+02,
    9.8773E+02,9.7703E+02,9.6596E+02,9.5447E+02,9.4250E+02,9.2998E+02,9.1682E+02,
    9.0291E+02,8.8809E+02,8.7213E+02,8.5474E+02,8.3543E+02,8.1337E+02,1.6174E+02,
    1.5523E+02,1.4982E+02,1.4519E+02,1.4112E+02,1.4074E+02,1.4036E+02,1.3999E+02,
    1.3962E+02,1.3925E+02,1.3889E+02,1.3853E+02,1.3818E+02,1.3783E+02,1.3749E+02,
    1.3714E+02,1.3680E+02,1.3647E+02,1.3613E+02,1.3580E+02,1.3548E+02,1.3516E+02,
    1.3484E+02,1.3452E+02,1.3420E+02,1.3389E+02,1.3358E+02,1.3328E+02,1.3298E+02,
    1.3268E+02,1.3238E+02,1.3208E+02,1.3179E+02,1.3150E+02,1.3121E+02,1.3093E+02,
    1.3064E+02,1.3036E+02,1.3008E+02,1.2981E+02,1.2953E+02,1.2926E+02,1.2899E+02,
    1.2872E+02,1.2846E+02,1.2820E+02,1.2793E+02,1.2767E+02,1.2742E+02,1.2716E+02,
    1.2691E+02,1.2665E+02,1.2640E+02,1.2616E+02,1.2591E+02,1.2354E+02,1.2132E+02,
    1.1923E+02,1.1726E+02,1.1540E+02,1.1364E+02,1.1196E+02,1.1037E+02,1.0884E+02,
    1.0738E+02,1.0598E+02,1.0464E+02,1.0334E+02,1.0210E+02,1.0090E+02,9.9741E+01,
    9.8623E+01,9.7541E+01,9.6494E+01,9.5479E+01,9.4495E+01,9.3540E+01,9.2612E+01,
    9.1710E+01,9.0833E+01,8.9980E+01,8.9148E+01,8.8338E+01,8.7548E+01,8.6778E+01,
    8.6026E+01,8.5291E+01,8.4574E+01,8.3872E+01,8.3187E+01,8.2516E+01,8.1860E+01,
    8.1217E+01,8.0588E+01,7.9971E+01,7.9367E+01,7.8774E+01,7.8193E+01,7.7624E+01,
    7.7065E+01,7.6516E+01,7.5977E+01,7.5448E+01,7.4928E+01,7.4417E+01,7.3916E+01,
    7.3422E+01,7.2937E+01,7.2460E+01,7.1991E+01,7.1529E+01,7.1075E+01,7.0627E+01,
    7.0187E+01,6.9754E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    5.5000E+06,              !- Pressure {Pa}
    9.4164E+04,9.8040E+04,1.0193E+05,1.0582E+05,1.0973E+05,1.1366E+05,1.1760E+05,
    1.2155E+05,1.2552E+05,1.2952E+05,1.3353E+05,1.3756E+05,1.4162E+05,1.4571E+05,
    1.4983E+05,1.5398E+05,1.5816E+05,1.6239E+05,1.6665E+05,1.7096E+05,1.7532E+05,
    1.7974E+05,1.8422E+05,1.8878E+05,1.9340E+05,1.9812E+05,2.0294E+05,2.0789E+05,
    2.1296E+05,2.1821E+05,2.2366E+05,2.2937E+05,2.3540E+05,2.4190E+05,2.4909E+05,
    4.1748E+05,4.2349E+05,4.2875E+05,4.3350E+05,4.3395E+05,4.3440E+05,4.3485E+05,
    4.3529E+05,4.3573E+05,4.3617E+05,4.3660E+05,4.3703E+05,4.3746E+05,4.3788E+05,
    4.3830E+05,4.3872E+05,4.3914E+05,4.3955E+05,4.3996E+05,4.4037E+05,4.4078E+05,
    4.4118E+05,4.4158E+05,4.4198E+05,4.4238E+05,4.4278E+05,4.4317E+05,4.4356E+05,
    4.4395E+05,4.4433E+05,4.4472E+05,4.4510E+05,4.4548E+05,4.4586E+05,4.4624E+05,
    4.4661E+05,4.4698E+05,4.4736E+05,4.4773E+05,4.4810E+05,4.4846E+05,4.4883E+05,
    4.4919E+05,4.4955E+05,4.4991E+05,4.5027E+05,4.5063E+05,4.5098E+05,4.5134E+05,
    4.5169E+05,4.5204E+05,4.5240E+05,4.5274E+05,4.5309E+05,4.5650E+05,4.5980E+05,
    4.6301E+05,4.6613E+05,4.6917E+05,4.7215E+05,4.7507E+05,4.7793E+05,4.8075E+05,
    4.8352E+05,4.8625E+05,4.8895E+05,4.9161E+05,4.9424E+05,4.9684E+05,4.9941E+05,
    5.0196E+05,5.0449E+05,5.0699E+05,5.0947E+05,5.1194E+05,5.1439E+05,5.1682E+05,
    5.1923E+05,5.2164E+05,5.2402E+05,5.2640E+05,5.2876E+05,5.3111E+05,5.3345E+05,
    5.3578E+05,5.3810E+05,5.4042E+05,5.4272E+05,5.4502E+05,5.4731E+05,5.4959E+05,
    5.5186E+05,5.5413E+05,5.5639E+05,5.5865E+05,5.6090E+05,5.6314E+05,5.6539E+05,
    5.6762E+05,5.6985E+05,5.7208E+05,5.7431E+05,5.7653E+05,5.7874E+05,5.8096E+05,
    5.8317E+05,5.8538E+05,5.8758E+05,5.8979E+05,5.9199E+05,5.9419E+05,5.9638E+05,
    5.9858E+05,6.0077E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    5.5000E+06,              !- Pressure {Pa}
    1.1655E+03,1.1583E+03,1.1510E+03,1.1437E+03,1.1363E+03,1.1287E+03,1.1211E+03,
    1.1134E+03,1.1055E+03,1.0976E+03,1.0895E+03,1.0813E+03,1.0729E+03,1.0644E+03,
    1.0557E+03,1.0469E+03,1.0378E+03,1.0286E+03,1.0191E+03,1.0094E+03,9.9943E+02,
    9.8916E+02,9.7857E+02,9.6761E+02,9.5626E+02,9.4444E+02,9.3210E+02,9.1916E+02,
    9.0551E+02,8.9102E+02,8.7548E+02,8.5865E+02,8.4010E+02,8.1921E+02,7.9479E+02,
    1.7293E+02,1.6532E+02,1.5913E+02,1.5390E+02,1.5342E+02,1.5294E+02,1.5247E+02,
    1.5201E+02,1.5155E+02,1.5110E+02,1.5065E+02,1.5021E+02,1.4978E+02,1.4935E+02,
    1.4893E+02,1.4851E+02,1.4809E+02,1.4768E+02,1.4728E+02,1.4688E+02,1.4648E+02,
    1.4609E+02,1.4571E+02,1.4532E+02,1.4494E+02,1.4457E+02,1.4420E+02,1.4383E+02,
    1.4347E+02,1.4311E+02,1.4275E+02,1.4240E+02,1.4205E+02,1.4171E+02,1.4136E+02,
    1.4102E+02,1.4069E+02,1.4035E+02,1.4002E+02,1.3970E+02,1.3937E+02,1.3905E+02,
    1.3874E+02,1.3842E+02,1.3811E+02,1.3780E+02,1.3749E+02,1.3719E+02,1.3688E+02,
    1.3658E+02,1.3629E+02,1.3599E+02,1.3570E+02,1.3541E+02,1.3263E+02,1.3006E+02,
    1.2765E+02,1.2540E+02,1.2328E+02,1.2127E+02,1.1938E+02,1.1758E+02,1.1586E+02,
    1.1423E+02,1.1267E+02,1.1117E+02,1.0974E+02,1.0836E+02,1.0704E+02,1.0576E+02,
    1.0453E+02,1.0334E+02,1.0219E+02,1.0108E+02,1.0000E+02,9.8957E+01,9.7945E+01,
    9.6963E+01,9.6008E+01,9.5080E+01,9.4177E+01,9.3298E+01,9.2442E+01,9.1608E+01,
    9.0794E+01,9.0000E+01,8.9225E+01,8.8468E+01,8.7729E+01,8.7006E+01,8.6299E+01,
    8.5607E+01,8.4930E+01,8.4267E+01,8.3618E+01,8.2982E+01,8.2359E+01,8.1748E+01,
    8.1148E+01,8.0560E+01,7.9983E+01,7.9417E+01,7.8861E+01,7.8315E+01,7.7778E+01,
    7.7251E+01,7.6733E+01,7.6223E+01,7.5723E+01,7.5230E+01,7.4745E+01,7.4269E+01,
    7.3799E+01,7.3337E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    5.7500E+06,              !- Pressure {Pa}
    9.4232E+04,9.8104E+04,1.0199E+05,1.0588E+05,1.0979E+05,1.1370E+05,1.1764E+05,
    1.2159E+05,1.2556E+05,1.2954E+05,1.3355E+05,1.3758E+05,1.4163E+05,1.4571E+05,
    1.4982E+05,1.5396E+05,1.5814E+05,1.6235E+05,1.6660E+05,1.7090E+05,1.7524E+05,
    1.7964E+05,1.8411E+05,1.8864E+05,1.9324E+05,1.9793E+05,2.0272E+05,2.0762E+05,
    2.1265E+05,2.1784E+05,2.2321E+05,2.2882E+05,2.3473E+05,2.4104E+05,2.4793E+05,
    2.5574E+05,4.1496E+05,4.2146E+05,4.2705E+05,4.2757E+05,4.2809E+05,4.2860E+05,
    4.2911E+05,4.2961E+05,4.3011E+05,4.3060E+05,4.3109E+05,4.3157E+05,4.3205E+05,
    4.3253E+05,4.3300E+05,4.3346E+05,4.3393E+05,4.3439E+05,4.3484E+05,4.3530E+05,
    4.3574E+05,4.3619E+05,4.3663E+05,4.3707E+05,4.3751E+05,4.3794E+05,4.3837E+05,
    4.3880E+05,4.3922E+05,4.3964E+05,4.4006E+05,4.4048E+05,4.4090E+05,4.4131E+05,
    4.4172E+05,4.4212E+05,4.4253E+05,4.4293E+05,4.4333E+05,4.4373E+05,4.4412E+05,
    4.4452E+05,4.4491E+05,4.4530E+05,4.4569E+05,4.4607E+05,4.4646E+05,4.4684E+05,
    4.4722E+05,4.4760E+05,4.4797E+05,4.4835E+05,4.4872E+05,4.5237E+05,4.5587E+05,
    4.5926E+05,4.6254E+05,4.6573E+05,4.6884E+05,4.7188E+05,4.7485E+05,4.7777E+05,
    4.8064E+05,4.8345E+05,4.8623E+05,4.8897E+05,4.9167E+05,4.9434E+05,4.9697E+05,
    4.9958E+05,5.0216E+05,5.0472E+05,5.0726E+05,5.0977E+05,5.1227E+05,5.1474E+05,
    5.1720E+05,5.1964E+05,5.2207E+05,5.2448E+05,5.2688E+05,5.2927E+05,5.3164E+05,
    5.3401E+05,5.3636E+05,5.3870E+05,5.4103E+05,5.4336E+05,5.4567E+05,5.4798E+05,
    5.5028E+05,5.5257E+05,5.5486E+05,5.5714E+05,5.5941E+05,5.6168E+05,5.6394E+05,
    5.6620E+05,5.6845E+05,5.7070E+05,5.7295E+05,5.7518E+05,5.7742E+05,5.7965E+05,
    5.8188E+05,5.8411E+05,5.8633E+05,5.8855E+05,5.9076E+05,5.9298E+05,5.9519E+05,
    5.9740E+05,5.9961E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    5.7500E+06,              !- Pressure {Pa}
    1.1660E+03,1.1589E+03,1.1516E+03,1.1443E+03,1.1369E+03,1.1294E+03,1.1218E+03,
    1.1141E+03,1.1063E+03,1.0983E+03,1.0903E+03,1.0821E+03,1.0738E+03,1.0653E+03,
    1.0567E+03,1.0479E+03,1.0389E+03,1.0297E+03,1.0203E+03,1.0107E+03,1.0008E+03,
    9.9058E+02,9.8008E+02,9.6924E+02,9.5801E+02,9.4634E+02,9.3418E+02,9.2144E+02,
    9.0804E+02,8.9384E+02,8.7870E+02,8.6236E+02,8.4449E+02,8.2458E+02,8.0173E+02,
    7.7416E+02,1.8440E+02,1.7556E+02,1.6853E+02,1.6790E+02,1.6728E+02,1.6667E+02,
    1.6607E+02,1.6548E+02,1.6490E+02,1.6433E+02,1.6376E+02,1.6321E+02,1.6266E+02,
    1.6213E+02,1.6160E+02,1.6107E+02,1.6056E+02,1.6005E+02,1.5955E+02,1.5906E+02,
    1.5857E+02,1.5809E+02,1.5761E+02,1.5715E+02,1.5668E+02,1.5623E+02,1.5577E+02,
    1.5533E+02,1.5489E+02,1.5445E+02,1.5402E+02,1.5359E+02,1.5317E+02,1.5276E+02,
    1.5235E+02,1.5194E+02,1.5154E+02,1.5114E+02,1.5074E+02,1.5035E+02,1.4997E+02,
    1.4959E+02,1.4921E+02,1.4883E+02,1.4846E+02,1.4810E+02,1.4773E+02,1.4737E+02,
    1.4702E+02,1.4666E+02,1.4631E+02,1.4597E+02,1.4562E+02,1.4235E+02,1.3934E+02,
    1.3656E+02,1.3396E+02,1.3154E+02,1.2926E+02,1.2711E+02,1.2509E+02,1.2316E+02,
    1.2133E+02,1.1959E+02,1.1793E+02,1.1633E+02,1.1481E+02,1.1335E+02,1.1194E+02,
    1.1058E+02,1.0928E+02,1.0802E+02,1.0681E+02,1.0563E+02,1.0449E+02,1.0339E+02,
    1.0232E+02,1.0128E+02,1.0027E+02,9.9295E+01,9.8344E+01,9.7417E+01,9.6515E+01,
    9.5636E+01,9.4780E+01,9.3944E+01,9.3129E+01,9.2333E+01,9.1555E+01,9.0795E+01,
    9.0052E+01,8.9325E+01,8.8614E+01,8.7918E+01,8.7237E+01,8.6569E+01,8.5915E+01,
    8.5274E+01,8.4645E+01,8.4029E+01,8.3424E+01,8.2830E+01,8.2247E+01,8.1675E+01,
    8.1112E+01,8.0560E+01,8.0017E+01,7.9484E+01,7.8959E+01,7.8443E+01,7.7936E+01,
    7.7437E+01,7.6946E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    6.0000E+06,              !- Pressure {Pa}
    9.4300E+04,9.8169E+04,1.0205E+05,1.0594E+05,1.0984E+05,1.1376E+05,1.1768E+05,
    1.2163E+05,1.2559E+05,1.2957E+05,1.3357E+05,1.3759E+05,1.4164E+05,1.4571E+05,
    1.4981E+05,1.5394E+05,1.5811E+05,1.6231E+05,1.6655E+05,1.7083E+05,1.7516E+05,
    1.7955E+05,1.8399E+05,1.8850E+05,1.9308E+05,1.9774E+05,2.0250E+05,2.0736E+05,
    2.1235E+05,2.1748E+05,2.2279E+05,2.2831E+05,2.3410E+05,2.4025E+05,2.4690E+05,
    2.5428E+05,4.0344E+05,4.1254E+05,4.1954E+05,4.2017E+05,4.2079E+05,4.2140E+05,
    4.2201E+05,4.2260E+05,4.2319E+05,4.2377E+05,4.2434E+05,4.2490E+05,4.2546E+05,
    4.2601E+05,4.2656E+05,4.2710E+05,4.2763E+05,4.2815E+05,4.2868E+05,4.2919E+05,
    4.2970E+05,4.3021E+05,4.3071E+05,4.3120E+05,4.3170E+05,4.3218E+05,4.3267E+05,
    4.3314E+05,4.3362E+05,4.3409E+05,4.3456E+05,4.3502E+05,4.3548E+05,4.3594E+05,
    4.3639E+05,4.3684E+05,4.3729E+05,4.3773E+05,4.3817E+05,4.3861E+05,4.3904E+05,
    4.3947E+05,4.3990E+05,4.4033E+05,4.4075E+05,4.4117E+05,4.4159E+05,4.4201E+05,
    4.4242E+05,4.4283E+05,4.4324E+05,4.4364E+05,4.4405E+05,4.4798E+05,4.5172E+05,
    4.5532E+05,4.5879E+05,4.6214E+05,4.6540E+05,4.6857E+05,4.7167E+05,4.7470E+05,
    4.7767E+05,4.8058E+05,4.8344E+05,4.8626E+05,4.8904E+05,4.9178E+05,4.9449E+05,
    4.9716E+05,4.9980E+05,5.0242E+05,5.0501E+05,5.0757E+05,5.1012E+05,5.1264E+05,
    5.1514E+05,5.1763E+05,5.2009E+05,5.2254E+05,5.2498E+05,5.2740E+05,5.2981E+05,
    5.3221E+05,5.3460E+05,5.3697E+05,5.3933E+05,5.4168E+05,5.4403E+05,5.4636E+05,
    5.4869E+05,5.5101E+05,5.5332E+05,5.5562E+05,5.5792E+05,5.6021E+05,5.6250E+05,
    5.6477E+05,5.6705E+05,5.6932E+05,5.7158E+05,5.7384E+05,5.7609E+05,5.7834E+05,
    5.8059E+05,5.8283E+05,5.8507E+05,5.8730E+05,5.8954E+05,5.9177E+05,5.9399E+05,
    5.9622E+05,5.9844E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    6.0000E+06,              !- Pressure {Pa}
    1.1666E+03,1.1594E+03,1.1522E+03,1.1449E+03,1.1375E+03,1.1300E+03,1.1225E+03,
    1.1148E+03,1.1070E+03,1.0991E+03,1.0911E+03,1.0829E+03,1.0746E+03,1.0662E+03,
    1.0576E+03,1.0489E+03,1.0399E+03,1.0308E+03,1.0215E+03,1.0119E+03,1.0021E+03,
    9.9197E+02,9.8157E+02,9.7084E+02,9.5973E+02,9.4820E+02,9.3621E+02,9.2366E+02,
    9.1049E+02,8.9658E+02,8.8178E+02,8.6590E+02,8.4864E+02,8.2957E+02,8.0800E+02,
    7.8265E+02,2.1068E+02,1.9606E+02,1.8589E+02,1.8501E+02,1.8416E+02,1.8333E+02,
    1.8251E+02,1.8171E+02,1.8093E+02,1.8017E+02,1.7942E+02,1.7869E+02,1.7797E+02,
    1.7726E+02,1.7657E+02,1.7589E+02,1.7522E+02,1.7456E+02,1.7392E+02,1.7328E+02,
    1.7266E+02,1.7204E+02,1.7144E+02,1.7084E+02,1.7026E+02,1.6968E+02,1.6911E+02,
    1.6855E+02,1.6800E+02,1.6746E+02,1.6692E+02,1.6639E+02,1.6587E+02,1.6536E+02,
    1.6485E+02,1.6435E+02,1.6385E+02,1.6336E+02,1.6288E+02,1.6240E+02,1.6193E+02,
    1.6147E+02,1.6101E+02,1.6055E+02,1.6010E+02,1.5966E+02,1.5922E+02,1.5879E+02,
    1.5836E+02,1.5793E+02,1.5751E+02,1.5710E+02,1.5669E+02,1.5280E+02,1.4926E+02,
    1.4602E+02,1.4302E+02,1.4024E+02,1.3764E+02,1.3521E+02,1.3292E+02,1.3075E+02,
    1.2871E+02,1.2676E+02,1.2491E+02,1.2314E+02,1.2146E+02,1.1984E+02,1.1829E+02,
    1.1681E+02,1.1537E+02,1.1400E+02,1.1267E+02,1.1138E+02,1.1014E+02,1.0894E+02,
    1.0778E+02,1.0666E+02,1.0557E+02,1.0451E+02,1.0348E+02,1.0248E+02,1.0150E+02,
    1.0056E+02,9.9632E+01,9.8732E+01,9.7856E+01,9.7000E+01,9.6165E+01,9.5350E+01,
    9.4553E+01,9.3774E+01,9.3013E+01,9.2268E+01,9.1539E+01,9.0825E+01,9.0127E+01,
    8.9442E+01,8.8771E+01,8.8113E+01,8.7468E+01,8.6835E+01,8.6214E+01,8.5605E+01,
    8.5006E+01,8.4419E+01,8.3842E+01,8.3274E+01,8.2717E+01,8.2169E+01,8.1630E+01,
    8.1100E+01,8.0579E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    6.1000E+06,              !- Pressure {Pa}
    9.4328E+04,9.8195E+04,1.0207E+05,1.0596E+05,1.0986E+05,1.1377E+05,1.1770E+05,
    1.2164E+05,1.2560E+05,1.2958E+05,1.3358E+05,1.3760E+05,1.4164E+05,1.4571E+05,
    1.4981E+05,1.5394E+05,1.5810E+05,1.6229E+05,1.6653E+05,1.7081E+05,1.7514E+05,
    1.7951E+05,1.8395E+05,1.8845E+05,1.9302E+05,1.9767E+05,2.0242E+05,2.0726E+05,
    2.1223E+05,2.1734E+05,2.2263E+05,2.2812E+05,2.3387E+05,2.3996E+05,2.4651E+05,
    2.5375E+05,2.6214E+05,4.0821E+05,4.1610E+05,4.1680E+05,4.1748E+05,4.1815E+05,
    4.1881E+05,4.1945E+05,4.2009E+05,4.2072E+05,4.2134E+05,4.2194E+05,4.2254E+05,
    4.2313E+05,4.2372E+05,4.2429E+05,4.2486E+05,4.2542E+05,4.2598E+05,4.2653E+05,
    4.2707E+05,4.2760E+05,4.2814E+05,4.2866E+05,4.2918E+05,4.2969E+05,4.3020E+05,
    4.3071E+05,4.3121E+05,4.3170E+05,4.3219E+05,4.3268E+05,4.3316E+05,4.3364E+05,
    4.3411E+05,4.3458E+05,4.3505E+05,4.3551E+05,4.3597E+05,4.3643E+05,4.3688E+05,
    4.3733E+05,4.3778E+05,4.3822E+05,4.3866E+05,4.3910E+05,4.3953E+05,4.3996E+05,
    4.4039E+05,4.4082E+05,4.4124E+05,4.4166E+05,4.4208E+05,4.4614E+05,4.5000E+05,
    4.5369E+05,4.5724E+05,4.6066E+05,4.6398E+05,4.6722E+05,4.7036E+05,4.7344E+05,
    4.7646E+05,4.7941E+05,4.8231E+05,4.8516E+05,4.8797E+05,4.9074E+05,4.9348E+05,
    4.9618E+05,4.9884E+05,5.0148E+05,5.0410E+05,5.0668E+05,5.0925E+05,5.1179E+05,
    5.1431E+05,5.1681E+05,5.1930E+05,5.2176E+05,5.2422E+05,5.2665E+05,5.2908E+05,
    5.3149E+05,5.3389E+05,5.3627E+05,5.3865E+05,5.4101E+05,5.4337E+05,5.4571E+05,
    5.4805E+05,5.5038E+05,5.5270E+05,5.5501E+05,5.5732E+05,5.5962E+05,5.6191E+05,
    5.6420E+05,5.6648E+05,5.6876E+05,5.7103E+05,5.7330E+05,5.7556E+05,5.7782E+05,
    5.8007E+05,5.8232E+05,5.8456E+05,5.8681E+05,5.8904E+05,5.9128E+05,5.9351E+05,
    5.9574E+05,5.9797E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    6.1000E+06,              !- Pressure {Pa}
    1.1668E+03,1.1597E+03,1.1524E+03,1.1451E+03,1.1378E+03,1.1303E+03,1.1227E+03,
    1.1151E+03,1.1073E+03,1.0994E+03,1.0914E+03,1.0833E+03,1.0750E+03,1.0666E+03,
    1.0580E+03,1.0493E+03,1.0404E+03,1.0312E+03,1.0219E+03,1.0124E+03,1.0026E+03,
    9.9252E+02,9.8216E+02,9.7147E+02,9.6041E+02,9.4894E+02,9.3700E+02,9.2454E+02,
    9.1146E+02,8.9765E+02,8.8299E+02,8.6727E+02,8.5023E+02,8.3147E+02,8.1035E+02,
    7.8574E+02,7.5521E+02,2.0616E+02,1.9394E+02,1.9292E+02,1.9193E+02,1.9096E+02,
    1.9002E+02,1.8911E+02,1.8821E+02,1.8734E+02,1.8649E+02,1.8565E+02,1.8484E+02,
    1.8404E+02,1.8325E+02,1.8249E+02,1.8174E+02,1.8100E+02,1.8028E+02,1.7957E+02,
    1.7887E+02,1.7819E+02,1.7752E+02,1.7686E+02,1.7621E+02,1.7557E+02,1.7494E+02,
    1.7432E+02,1.7371E+02,1.7312E+02,1.7253E+02,1.7195E+02,1.7137E+02,1.7081E+02,
    1.7025E+02,1.6970E+02,1.6916E+02,1.6863E+02,1.6810E+02,1.6758E+02,1.6707E+02,
    1.6657E+02,1.6607E+02,1.6557E+02,1.6509E+02,1.6460E+02,1.6413E+02,1.6366E+02,
    1.6320E+02,1.6274E+02,1.6228E+02,1.6183E+02,1.6139E+02,1.5721E+02,1.5343E+02,
    1.4997E+02,1.4680E+02,1.4385E+02,1.4112E+02,1.3855E+02,1.3615E+02,1.3388E+02,
    1.3174E+02,1.2970E+02,1.2777E+02,1.2593E+02,1.2418E+02,1.2250E+02,1.2089E+02,
    1.1934E+02,1.1786E+02,1.1643E+02,1.1505E+02,1.1372E+02,1.1244E+02,1.1120E+02,
    1.1000E+02,1.0884E+02,1.0771E+02,1.0662E+02,1.0556E+02,1.0452E+02,1.0352E+02,
    1.0254E+02,1.0159E+02,1.0067E+02,9.9765E+01,9.8885E+01,9.8026E+01,9.7188E+01,
    9.6369E+01,9.5569E+01,9.4787E+01,9.4022E+01,9.3273E+01,9.2541E+01,9.1824E+01,
    9.1121E+01,9.0433E+01,8.9758E+01,8.9096E+01,8.8448E+01,8.7811E+01,8.7186E+01,
    8.6573E+01,8.5971E+01,8.5380E+01,8.4799E+01,8.4228E+01,8.3667E+01,8.3115E+01,
    8.2573E+01,8.2040E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    6.2000E+06,              !- Pressure {Pa}
    9.4355E+04,9.8222E+04,1.0210E+05,1.0598E+05,1.0988E+05,1.1379E+05,1.1772E+05,
    1.2166E+05,1.2562E+05,1.2959E+05,1.3359E+05,1.3761E+05,1.4165E+05,1.4571E+05,
    1.4981E+05,1.5393E+05,1.5809E+05,1.6228E+05,1.6651E+05,1.7078E+05,1.7510E+05,
    1.7948E+05,1.8390E+05,1.8840E+05,1.9296E+05,1.9760E+05,2.0233E+05,2.0717E+05,
    2.1212E+05,2.1721E+05,2.2247E+05,2.2792E+05,2.3363E+05,2.3967E+05,2.4614E+05,
    2.5325E+05,2.6140E+05,4.0314E+05,4.1232E+05,4.1310E+05,4.1386E+05,4.1460E+05,
    4.1533E+05,4.1604E+05,4.1674E+05,4.1743E+05,4.1810E+05,4.1876E+05,4.1942E+05,
    4.2006E+05,4.2069E+05,4.2131E+05,4.2192E+05,4.2252E+05,4.2312E+05,4.2370E+05,
    4.2428E+05,4.2486E+05,4.2542E+05,4.2598E+05,4.2653E+05,4.2708E+05,4.2762E+05,
    4.2815E+05,4.2868E+05,4.2920E+05,4.2972E+05,4.3023E+05,4.3074E+05,4.3124E+05,
    4.3174E+05,4.3223E+05,4.3272E+05,4.3321E+05,4.3369E+05,4.3417E+05,4.3464E+05,
    4.3511E+05,4.3558E+05,4.3604E+05,4.3650E+05,4.3695E+05,4.3740E+05,4.3785E+05,
    4.3830E+05,4.3874E+05,4.3918E+05,4.3962E+05,4.4005E+05,4.4425E+05,4.4823E+05,
    4.5202E+05,4.5565E+05,4.5916E+05,4.6255E+05,4.6584E+05,4.6904E+05,4.7217E+05,
    4.7523E+05,4.7822E+05,4.8116E+05,4.8405E+05,4.8690E+05,4.8970E+05,4.9246E+05,
    4.9519E+05,4.9788E+05,5.0054E+05,5.0318E+05,5.0579E+05,5.0837E+05,5.1093E+05,
    5.1347E+05,5.1599E+05,5.1850E+05,5.2098E+05,5.2345E+05,5.2590E+05,5.2834E+05,
    5.3076E+05,5.3317E+05,5.3557E+05,5.3796E+05,5.4034E+05,5.4270E+05,5.4506E+05,
    5.4741E+05,5.4975E+05,5.5208E+05,5.5440E+05,5.5672E+05,5.5903E+05,5.6133E+05,
    5.6362E+05,5.6592E+05,5.6820E+05,5.7048E+05,5.7275E+05,5.7502E+05,5.7729E+05,
    5.7955E+05,5.8180E+05,5.8406E+05,5.8631E+05,5.8855E+05,5.9080E+05,5.9303E+05,
    5.9527E+05,5.9750E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    6.2000E+06,              !- Pressure {Pa}
    1.1670E+03,1.1599E+03,1.1527E+03,1.1454E+03,1.1380E+03,1.1305E+03,1.1230E+03,
    1.1153E+03,1.1076E+03,1.0997E+03,1.0917E+03,1.0836E+03,1.0753E+03,1.0669E+03,
    1.0584E+03,1.0497E+03,1.0408E+03,1.0317E+03,1.0224E+03,1.0129E+03,1.0031E+03,
    9.9307E+02,9.8275E+02,9.7210E+02,9.6108E+02,9.4967E+02,9.3779E+02,9.2540E+02,
    9.1241E+02,8.9871E+02,8.8417E+02,8.6862E+02,8.5180E+02,8.3333E+02,8.1263E+02,
    7.8870E+02,7.5946E+02,2.1811E+02,2.0289E+02,2.0167E+02,2.0050E+02,1.9936E+02,
    1.9826E+02,1.9719E+02,1.9615E+02,1.9514E+02,1.9415E+02,1.9319E+02,1.9226E+02,
    1.9134E+02,1.9045E+02,1.8958E+02,1.8873E+02,1.8790E+02,1.8708E+02,1.8628E+02,
    1.8550E+02,1.8473E+02,1.8398E+02,1.8324E+02,1.8252E+02,1.8181E+02,1.8111E+02,
    1.8042E+02,1.7975E+02,1.7909E+02,1.7843E+02,1.7779E+02,1.7716E+02,1.7654E+02,
    1.7593E+02,1.7533E+02,1.7473E+02,1.7415E+02,1.7357E+02,1.7301E+02,1.7245E+02,
    1.7189E+02,1.7135E+02,1.7081E+02,1.7028E+02,1.6976E+02,1.6924E+02,1.6873E+02,
    1.6823E+02,1.6773E+02,1.6724E+02,1.6676E+02,1.6628E+02,1.6177E+02,1.5772E+02,
    1.5404E+02,1.5067E+02,1.4755E+02,1.4466E+02,1.4196E+02,1.3944E+02,1.3706E+02,
    1.3482E+02,1.3269E+02,1.3068E+02,1.2876E+02,1.2693E+02,1.2518E+02,1.2351E+02,
    1.2190E+02,1.2036E+02,1.1888E+02,1.1746E+02,1.1608E+02,1.1476E+02,1.1347E+02,
    1.1223E+02,1.1103E+02,1.0987E+02,1.0874E+02,1.0765E+02,1.0658E+02,1.0555E+02,
    1.0454E+02,1.0357E+02,1.0261E+02,1.0169E+02,1.0078E+02,9.9898E+01,9.9036E+01,
    9.8195E+01,9.7373E+01,9.6569E+01,9.5784E+01,9.5015E+01,9.4264E+01,9.3528E+01,
    9.2807E+01,9.2101E+01,9.1409E+01,9.0731E+01,9.0066E+01,8.9414E+01,8.8774E+01,
    8.8145E+01,8.7529E+01,8.6923E+01,8.6328E+01,8.5744E+01,8.5169E+01,8.4605E+01,
    8.4050E+01,8.3504E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    6.3000E+06,              !- Pressure {Pa}
    9.4383E+04,9.8248E+04,1.0212E+05,1.0601E+05,1.0990E+05,1.1381E+05,1.1774E+05,
    1.2168E+05,1.2563E+05,1.2961E+05,1.3360E+05,1.3761E+05,1.4165E+05,1.4572E+05,
    1.4981E+05,1.5393E+05,1.5808E+05,1.6227E+05,1.6649E+05,1.7076E+05,1.7508E+05,
    1.7944E+05,1.8386E+05,1.8835E+05,1.9290E+05,1.9753E+05,2.0225E+05,2.0707E+05,
    2.1200E+05,2.1708E+05,2.2231E+05,2.2774E+05,2.3340E+05,2.3938E+05,2.4578E+05,
    2.5278E+05,2.6070E+05,2.7047E+05,4.0808E+05,4.0897E+05,4.0984E+05,4.1068E+05,
    4.1150E+05,4.1230E+05,4.1308E+05,4.1384E+05,4.1459E+05,4.1532E+05,4.1603E+05,
    4.1673E+05,4.1742E+05,4.1810E+05,4.1876E+05,4.1942E+05,4.2006E+05,4.2070E+05,
    4.2132E+05,4.2194E+05,4.2254E+05,4.2314E+05,4.2373E+05,4.2431E+05,4.2489E+05,
    4.2546E+05,4.2602E+05,4.2657E+05,4.2712E+05,4.2766E+05,4.2820E+05,4.2873E+05,
    4.2926E+05,4.2978E+05,4.3029E+05,4.3080E+05,4.3131E+05,4.3181E+05,4.3230E+05,
    4.3280E+05,4.3328E+05,4.3377E+05,4.3425E+05,4.3472E+05,4.3520E+05,4.3566E+05,
    4.3613E+05,4.3659E+05,4.3705E+05,4.3750E+05,4.3796E+05,4.4231E+05,4.4641E+05,
    4.5031E+05,4.5404E+05,4.5762E+05,4.6109E+05,4.6444E+05,4.6770E+05,4.7088E+05,
    4.7399E+05,4.7703E+05,4.8001E+05,4.8293E+05,4.8581E+05,4.8864E+05,4.9143E+05,
    4.9419E+05,4.9691E+05,4.9960E+05,5.0226E+05,5.0489E+05,5.0749E+05,5.1007E+05,
    5.1263E+05,5.1517E+05,5.1769E+05,5.2019E+05,5.2268E+05,5.2514E+05,5.2760E+05,
    5.3003E+05,5.3246E+05,5.3487E+05,5.3727E+05,5.3966E+05,5.4204E+05,5.4441E+05,
    5.4677E+05,5.4912E+05,5.5146E+05,5.5379E+05,5.5612E+05,5.5843E+05,5.6074E+05,
    5.6305E+05,5.6535E+05,5.6764E+05,5.6993E+05,5.7221E+05,5.7449E+05,5.7676E+05,
    5.7903E+05,5.8129E+05,5.8355E+05,5.8581E+05,5.8806E+05,5.9031E+05,5.9255E+05,
    5.9480E+05,5.9704E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    6.3000E+06,              !- Pressure {Pa}
    1.1672E+03,1.1601E+03,1.1529E+03,1.1456E+03,1.1382E+03,1.1308E+03,1.1233E+03,
    1.1156E+03,1.1079E+03,1.1000E+03,1.0920E+03,1.0839E+03,1.0757E+03,1.0673E+03,
    1.0588E+03,1.0501E+03,1.0412E+03,1.0321E+03,1.0228E+03,1.0134E+03,1.0036E+03,
    9.9362E+02,9.8333E+02,9.7272E+02,9.6176E+02,9.5039E+02,9.3858E+02,9.2626E+02,
    9.1335E+02,8.9975E+02,8.8534E+02,8.6995E+02,8.5333E+02,8.3514E+02,8.1484E+02,
    7.9152E+02,7.6342E+02,7.2582E+02,2.1304E+02,2.1155E+02,2.1013E+02,2.0875E+02,
    2.0743E+02,2.0615E+02,2.0492E+02,2.0373E+02,2.0257E+02,2.0145E+02,2.0036E+02,
    1.9930E+02,1.9827E+02,1.9727E+02,1.9629E+02,1.9534E+02,1.9441E+02,1.9350E+02,
    1.9261E+02,1.9174E+02,1.9089E+02,1.9006E+02,1.8925E+02,1.8845E+02,1.8767E+02,
    1.8690E+02,1.8615E+02,1.8541E+02,1.8469E+02,1.8397E+02,1.8327E+02,1.8259E+02,
    1.8191E+02,1.8125E+02,1.8059E+02,1.7995E+02,1.7932E+02,1.7869E+02,1.7808E+02,
    1.7748E+02,1.7688E+02,1.7629E+02,1.7571E+02,1.7514E+02,1.7458E+02,1.7403E+02,
    1.7348E+02,1.7294E+02,1.7240E+02,1.7188E+02,1.7136E+02,1.6650E+02,1.6215E+02,
    1.5822E+02,1.5464E+02,1.5134E+02,1.4829E+02,1.4544E+02,1.4279E+02,1.4029E+02,
    1.3795E+02,1.3573E+02,1.3362E+02,1.3162E+02,1.2972E+02,1.2790E+02,1.2616E+02,
    1.2450E+02,1.2290E+02,1.2136E+02,1.1989E+02,1.1846E+02,1.1709E+02,1.1577E+02,
    1.1449E+02,1.1325E+02,1.1205E+02,1.1088E+02,1.0975E+02,1.0866E+02,1.0760E+02,
    1.0656E+02,1.0555E+02,1.0457E+02,1.0362E+02,1.0269E+02,1.0178E+02,1.0089E+02,
    1.0003E+02,9.9185E+01,9.8360E+01,9.7554E+01,9.6765E+01,9.5994E+01,9.5239E+01,
    9.4500E+01,9.3776E+01,9.3067E+01,9.2372E+01,9.1690E+01,9.1022E+01,9.0366E+01,
    8.9723E+01,8.9091E+01,8.8471E+01,8.7862E+01,8.7264E+01,8.6676E+01,8.6099E+01,
    8.5531E+01,8.4972E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    6.4000E+06,              !- Pressure {Pa}
    9.4410E+04,9.8274E+04,1.0215E+05,1.0603E+05,1.0993E+05,1.1383E+05,1.1776E+05,
    1.2169E+05,1.2565E+05,1.2962E+05,1.3361E+05,1.3762E+05,1.4166E+05,1.4572E+05,
    1.4980E+05,1.5392E+05,1.5807E+05,1.6225E+05,1.6647E+05,1.7074E+05,1.7505E+05,
    1.7941E+05,1.8382E+05,1.8830E+05,1.9284E+05,1.9746E+05,2.0217E+05,2.0697E+05,
    2.1189E+05,2.1695E+05,2.2216E+05,2.2755E+05,2.3318E+05,2.3911E+05,2.4544E+05,
    2.5232E+05,2.6006E+05,2.6937E+05,4.0317E+05,4.0424E+05,4.0526E+05,4.0624E+05,
    4.0719E+05,4.0811E+05,4.0900E+05,4.0987E+05,4.1071E+05,4.1153E+05,4.1233E+05,
    4.1311E+05,4.1388E+05,4.1462E+05,4.1535E+05,4.1607E+05,4.1678E+05,4.1747E+05,
    4.1814E+05,4.1881E+05,4.1947E+05,4.2011E+05,4.2075E+05,4.2138E+05,4.2199E+05,
    4.2260E+05,4.2320E+05,4.2380E+05,4.2438E+05,4.2496E+05,4.2553E+05,4.2609E+05,
    4.2665E+05,4.2720E+05,4.2774E+05,4.2828E+05,4.2882E+05,4.2934E+05,4.2987E+05,
    4.3038E+05,4.3090E+05,4.3140E+05,4.3191E+05,4.3241E+05,4.3290E+05,4.3339E+05,
    4.3388E+05,4.3436E+05,4.3484E+05,4.3531E+05,4.3578E+05,4.4031E+05,4.4455E+05,
    4.4856E+05,4.5239E+05,4.5606E+05,4.5960E+05,4.6302E+05,4.6634E+05,4.6958E+05,
    4.7273E+05,4.7581E+05,4.7884E+05,4.8180E+05,4.8471E+05,4.8758E+05,4.9040E+05,
    4.9318E+05,4.9593E+05,4.9864E+05,5.0133E+05,5.0398E+05,5.0661E+05,5.0921E+05,
    5.1179E+05,5.1434E+05,5.1688E+05,5.1940E+05,5.2190E+05,5.2438E+05,5.2685E+05,
    5.2930E+05,5.3174E+05,5.3417E+05,5.3658E+05,5.3898E+05,5.4137E+05,5.4375E+05,
    5.4612E+05,5.4848E+05,5.5083E+05,5.5318E+05,5.5551E+05,5.5784E+05,5.6016E+05,
    5.6247E+05,5.6478E+05,5.6708E+05,5.6938E+05,5.7167E+05,5.7395E+05,5.7623E+05,
    5.7851E+05,5.8078E+05,5.8304E+05,5.8531E+05,5.8756E+05,5.8982E+05,5.9207E+05,
    5.9432E+05,5.9657E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    6.4000E+06,              !- Pressure {Pa}
    1.1674E+03,1.1603E+03,1.1531E+03,1.1459E+03,1.1385E+03,1.1311E+03,1.1235E+03,
    1.1159E+03,1.1081E+03,1.1003E+03,1.0923E+03,1.0842E+03,1.0760E+03,1.0676E+03,
    1.0591E+03,1.0504E+03,1.0416E+03,1.0325E+03,1.0233E+03,1.0138E+03,1.0041E+03,
    9.9416E+02,9.8391E+02,9.7334E+02,9.6242E+02,9.5111E+02,9.3936E+02,9.2711E+02,
    9.1428E+02,9.0078E+02,8.8650E+02,8.7125E+02,8.5483E+02,8.3690E+02,8.1698E+02,
    7.9423E+02,7.6713E+02,7.3192E+02,2.2492E+02,2.2302E+02,2.2121E+02,2.1950E+02,
    2.1786E+02,2.1629E+02,2.1479E+02,2.1335E+02,2.1196E+02,2.1062E+02,2.0932E+02,
    2.0807E+02,2.0686E+02,2.0569E+02,2.0455E+02,2.0344E+02,2.0237E+02,2.0132E+02,
    2.0030E+02,1.9931E+02,1.9834E+02,1.9740E+02,1.9647E+02,1.9557E+02,1.9469E+02,
    1.9382E+02,1.9298E+02,1.9215E+02,1.9134E+02,1.9054E+02,1.8976E+02,1.8900E+02,
    1.8825E+02,1.8751E+02,1.8679E+02,1.8607E+02,1.8538E+02,1.8469E+02,1.8401E+02,
    1.8335E+02,1.8269E+02,1.8205E+02,1.8141E+02,1.8079E+02,1.8017E+02,1.7957E+02,
    1.7897E+02,1.7838E+02,1.7780E+02,1.7723E+02,1.7666E+02,1.7140E+02,1.6673E+02,
    1.6253E+02,1.5871E+02,1.5522E+02,1.5199E+02,1.4900E+02,1.4620E+02,1.4359E+02,
    1.4113E+02,1.3881E+02,1.3661E+02,1.3453E+02,1.3254E+02,1.3065E+02,1.2885E+02,
    1.2712E+02,1.2546E+02,1.2387E+02,1.2234E+02,1.2087E+02,1.1945E+02,1.1808E+02,
    1.1676E+02,1.1548E+02,1.1424E+02,1.1304E+02,1.1188E+02,1.1075E+02,1.0965E+02,
    1.0859E+02,1.0755E+02,1.0654E+02,1.0556E+02,1.0460E+02,1.0367E+02,1.0276E+02,
    1.0187E+02,1.0101E+02,1.0016E+02,9.9332E+01,9.8523E+01,9.7732E+01,9.6958E+01,
    9.6200E+01,9.5458E+01,9.4731E+01,9.4019E+01,9.3320E+01,9.2636E+01,9.1964E+01,
    9.1306E+01,9.0659E+01,9.0024E+01,8.9401E+01,8.8789E+01,8.8188E+01,8.7597E+01,
    8.7016E+01,8.6445E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    6.5000E+06,              !- Pressure {Pa}
    9.4438E+04,9.8301E+04,1.0217E+05,1.0606E+05,1.0995E+05,1.1386E+05,1.1778E+05,
    1.2171E+05,1.2566E+05,1.2963E+05,1.3362E+05,1.3763E+05,1.4166E+05,1.4572E+05,
    1.4980E+05,1.5392E+05,1.5806E+05,1.6224E+05,1.6646E+05,1.7072E+05,1.7502E+05,
    1.7937E+05,1.8378E+05,1.8825E+05,1.9278E+05,1.9739E+05,2.0209E+05,2.0688E+05,
    2.1178E+05,2.1682E+05,2.2200E+05,2.2737E+05,2.3297E+05,2.3885E+05,2.4510E+05,
    2.5188E+05,2.5945E+05,2.6839E+05,3.9721E+05,3.9857E+05,3.9985E+05,4.0106E+05,
    4.0221E+05,4.0330E+05,4.0436E+05,4.0537E+05,4.0635E+05,4.0729E+05,4.0821E+05,
    4.0910E+05,4.0996E+05,4.1080E+05,4.1162E+05,4.1242E+05,4.1320E+05,4.1396E+05,
    4.1471E+05,4.1544E+05,4.1616E+05,4.1686E+05,4.1756E+05,4.1824E+05,4.1890E+05,
    4.1956E+05,4.2021E+05,4.2084E+05,4.2147E+05,4.2209E+05,4.2270E+05,4.2330E+05,
    4.2390E+05,4.2448E+05,4.2506E+05,4.2564E+05,4.2620E+05,4.2676E+05,4.2731E+05,
    4.2786E+05,4.2840E+05,4.2894E+05,4.2946E+05,4.2999E+05,4.3051E+05,4.3102E+05,
    4.3153E+05,4.3204E+05,4.3254E+05,4.3304E+05,4.3353E+05,4.3824E+05,4.4263E+05,
    4.4677E+05,4.5071E+05,4.5447E+05,4.5809E+05,4.6158E+05,4.6496E+05,4.6825E+05,
    4.7146E+05,4.7459E+05,4.7765E+05,4.8066E+05,4.8360E+05,4.8650E+05,4.8936E+05,
    4.9217E+05,4.9494E+05,4.9768E+05,5.0039E+05,5.0307E+05,5.0572E+05,5.0834E+05,
    5.1094E+05,5.1351E+05,5.1607E+05,5.1860E+05,5.2112E+05,5.2362E+05,5.2610E+05,
    5.2857E+05,5.3102E+05,5.3346E+05,5.3588E+05,5.3830E+05,5.4070E+05,5.4309E+05,
    5.4547E+05,5.4784E+05,5.5021E+05,5.5256E+05,5.5490E+05,5.5724E+05,5.5957E+05,
    5.6189E+05,5.6421E+05,5.6652E+05,5.6882E+05,5.7112E+05,5.7341E+05,5.7570E+05,
    5.7798E+05,5.8026E+05,5.8254E+05,5.8480E+05,5.8707E+05,5.8933E+05,5.9159E+05,
    5.9384E+05,5.9610E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    6.5000E+06,              !- Pressure {Pa}
    1.1676E+03,1.1605E+03,1.1534E+03,1.1461E+03,1.1387E+03,1.1313E+03,1.1238E+03,
    1.1162E+03,1.1084E+03,1.1006E+03,1.0926E+03,1.0846E+03,1.0764E+03,1.0680E+03,
    1.0595E+03,1.0508E+03,1.0420E+03,1.0330E+03,1.0238E+03,1.0143E+03,1.0046E+03,
    9.9470E+02,9.8449E+02,9.7396E+02,9.6308E+02,9.5182E+02,9.4013E+02,9.2795E+02,
    9.1520E+02,9.0180E+02,8.8763E+02,8.7254E+02,8.5631E+02,8.3863E+02,8.1906E+02,
    7.9684E+02,7.7064E+02,7.3738E+02,2.3958E+02,2.3695E+02,2.3451E+02,2.3223E+02,
    2.3010E+02,2.2808E+02,2.2618E+02,2.2437E+02,2.2265E+02,2.2100E+02,2.1942E+02,
    2.1791E+02,2.1645E+02,2.1505E+02,2.1370E+02,2.1239E+02,2.1112E+02,2.0990E+02,
    2.0871E+02,2.0756E+02,2.0644E+02,2.0535E+02,2.0429E+02,2.0326E+02,2.0225E+02,
    2.0127E+02,2.0031E+02,1.9937E+02,1.9846E+02,1.9756E+02,1.9668E+02,1.9583E+02,
    1.9499E+02,1.9416E+02,1.9336E+02,1.9256E+02,1.9179E+02,1.9102E+02,1.9028E+02,
    1.8954E+02,1.8882E+02,1.8811E+02,1.8741E+02,1.8672E+02,1.8605E+02,1.8538E+02,
    1.8473E+02,1.8408E+02,1.8345E+02,1.8282E+02,1.8221E+02,1.7649E+02,1.7146E+02,
    1.6697E+02,1.6290E+02,1.5919E+02,1.5578E+02,1.5262E+02,1.4969E+02,1.4694E+02,
    1.4436E+02,1.4194E+02,1.3964E+02,1.3747E+02,1.3541E+02,1.3344E+02,1.3156E+02,
    1.2977E+02,1.2805E+02,1.2640E+02,1.2482E+02,1.2330E+02,1.2183E+02,1.2042E+02,
    1.1905E+02,1.1773E+02,1.1645E+02,1.1521E+02,1.1402E+02,1.1285E+02,1.1172E+02,
    1.1063E+02,1.0956E+02,1.0852E+02,1.0751E+02,1.0653E+02,1.0557E+02,1.0464E+02,
    1.0373E+02,1.0284E+02,1.0197E+02,1.0112E+02,1.0029E+02,9.9477E+01,9.8683E+01,
    9.7907E+01,9.7146E+01,9.6401E+01,9.5672E+01,9.4956E+01,9.4255E+01,9.3568E+01,
    9.2894E+01,9.2232E+01,9.1582E+01,9.0945E+01,9.0318E+01,8.9703E+01,8.9099E+01,
    8.8505E+01,8.7921E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    6.6000E+06,              !- Pressure {Pa}
    9.4466E+04,9.8327E+04,1.0220E+05,1.0608E+05,1.0997E+05,1.1388E+05,1.1779E+05,
    1.2173E+05,1.2568E+05,1.2964E+05,1.3363E+05,1.3764E+05,1.4167E+05,1.4572E+05,
    1.4980E+05,1.5391E+05,1.5805E+05,1.6223E+05,1.6644E+05,1.7069E+05,1.7499E+05,
    1.7934E+05,1.8374E+05,1.8820E+05,1.9272E+05,1.9732E+05,2.0201E+05,2.0679E+05,
    2.1168E+05,2.1669E+05,2.2186E+05,2.2720E+05,2.3276E+05,2.3859E+05,2.4478E+05,
    2.5147E+05,2.5888E+05,2.6751E+05,2.7896E+05,3.9117E+05,3.9298E+05,3.9462E+05,
    3.9613E+05,3.9754E+05,3.9886E+05,4.0011E+05,4.0130E+05,4.0243E+05,4.0351E+05,
    4.0455E+05,4.0556E+05,4.0652E+05,4.0746E+05,4.0837E+05,4.0925E+05,4.1011E+05,
    4.1095E+05,4.1176E+05,4.1256E+05,4.1334E+05,4.1410E+05,4.1485E+05,4.1558E+05,
    4.1629E+05,4.1700E+05,4.1769E+05,4.1837E+05,4.1904E+05,4.1970E+05,4.2034E+05,
    4.2098E+05,4.2161E+05,4.2223E+05,4.2284E+05,4.2344E+05,4.2404E+05,4.2462E+05,
    4.2520E+05,4.2578E+05,4.2634E+05,4.2690E+05,4.2746E+05,4.2801E+05,4.2855E+05,
    4.2909E+05,4.2962E+05,4.3014E+05,4.3066E+05,4.3118E+05,4.3610E+05,4.4066E+05,
    4.4494E+05,4.4898E+05,4.5284E+05,4.5655E+05,4.6011E+05,4.6356E+05,4.6691E+05,
    4.7017E+05,4.7335E+05,4.7646E+05,4.7950E+05,4.8249E+05,4.8542E+05,4.8831E+05,
    4.9115E+05,4.9395E+05,4.9672E+05,4.9945E+05,5.0215E+05,5.0482E+05,5.0746E+05,
    5.1008E+05,5.1268E+05,5.1525E+05,5.1780E+05,5.2034E+05,5.2285E+05,5.2535E+05,
    5.2783E+05,5.3030E+05,5.3275E+05,5.3519E+05,5.3762E+05,5.4003E+05,5.4243E+05,
    5.4482E+05,5.4721E+05,5.4958E+05,5.5194E+05,5.5430E+05,5.5664E+05,5.5898E+05,
    5.6132E+05,5.6364E+05,5.6596E+05,5.6827E+05,5.7058E+05,5.7288E+05,5.7517E+05,
    5.7746E+05,5.7975E+05,5.8203E+05,5.8430E+05,5.8658E+05,5.8884E+05,5.9111E+05,
    5.9337E+05,5.9563E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    6.6000E+06,              !- Pressure {Pa}
    1.1679E+03,1.1608E+03,1.1536E+03,1.1463E+03,1.1390E+03,1.1316E+03,1.1240E+03,
    1.1164E+03,1.1087E+03,1.1009E+03,1.0929E+03,1.0849E+03,1.0767E+03,1.0684E+03,
    1.0599E+03,1.0512E+03,1.0424E+03,1.0334E+03,1.0242E+03,1.0148E+03,1.0051E+03,
    9.9524E+02,9.8506E+02,9.7457E+02,9.6374E+02,9.5253E+02,9.4090E+02,9.2878E+02,
    9.1612E+02,9.0281E+02,8.8876E+02,8.7380E+02,8.5775E+02,8.4032E+02,8.2108E+02,
    7.9935E+02,7.7396E+02,7.4234E+02,6.9609E+02,2.5547E+02,2.5169E+02,2.4831E+02,
    2.4526E+02,2.4246E+02,2.3987E+02,2.3747E+02,2.3521E+02,2.3310E+02,2.3109E+02,
    2.2919E+02,2.2738E+02,2.2566E+02,2.2401E+02,2.2242E+02,2.2090E+02,2.1944E+02,
    2.1803E+02,2.1667E+02,2.1535E+02,2.1408E+02,2.1284E+02,2.1164E+02,2.1048E+02,
    2.0935E+02,2.0825E+02,2.0718E+02,2.0613E+02,2.0511E+02,2.0412E+02,2.0315E+02,
    2.0220E+02,2.0127E+02,2.0037E+02,1.9948E+02,1.9861E+02,1.9776E+02,1.9692E+02,
    1.9610E+02,1.9530E+02,1.9451E+02,1.9374E+02,1.9298E+02,1.9224E+02,1.9150E+02,
    1.9078E+02,1.9007E+02,1.8938E+02,1.8869E+02,1.8802E+02,1.8180E+02,1.7637E+02,
    1.7154E+02,1.6721E+02,1.6327E+02,1.5966E+02,1.5633E+02,1.5324E+02,1.5036E+02,
    1.4766E+02,1.4512E+02,1.4272E+02,1.4046E+02,1.3831E+02,1.3626E+02,1.3431E+02,
    1.3245E+02,1.3067E+02,1.2896E+02,1.2732E+02,1.2575E+02,1.2423E+02,1.2277E+02,
    1.2136E+02,1.2000E+02,1.1868E+02,1.1740E+02,1.1617E+02,1.1497E+02,1.1381E+02,
    1.1268E+02,1.1158E+02,1.1052E+02,1.0948E+02,1.0847E+02,1.0748E+02,1.0653E+02,
    1.0559E+02,1.0468E+02,1.0378E+02,1.0291E+02,1.0206E+02,1.0123E+02,1.0042E+02,
    9.9620E+01,9.8841E+01,9.8078E+01,9.7331E+01,9.6599E+01,9.5881E+01,9.5177E+01,
    9.4487E+01,9.3810E+01,9.3145E+01,9.2493E+01,9.1853E+01,9.1224E+01,9.0606E+01,
    8.9998E+01,8.9401E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    6.7000E+06,              !- Pressure {Pa}
    9.4494E+04,9.8354E+04,1.0222E+05,1.0610E+05,1.0999E+05,1.1390E+05,1.1781E+05,
    1.2174E+05,1.2569E+05,1.2966E+05,1.3364E+05,1.3764E+05,1.4167E+05,1.4572E+05,
    1.4980E+05,1.5391E+05,1.5804E+05,1.6221E+05,1.6642E+05,1.7067E+05,1.7496E+05,
    1.7930E+05,1.8370E+05,1.8815E+05,1.9267E+05,1.9726E+05,2.0193E+05,2.0670E+05,
    2.1157E+05,2.1657E+05,2.2171E+05,2.2702E+05,2.3255E+05,2.3834E+05,2.4447E+05,
    2.5107E+05,2.5834E+05,2.6670E+05,2.7734E+05,2.7867E+05,2.8008E+05,2.8160E+05,
    3.8787E+05,3.8999E+05,3.9187E+05,3.9357E+05,3.9513E+05,3.9659E+05,3.9795E+05,
    3.9923E+05,4.0045E+05,4.0161E+05,4.0272E+05,4.0379E+05,4.0481E+05,4.0580E+05,
    4.0676E+05,4.0769E+05,4.0859E+05,4.0947E+05,4.1032E+05,4.1115E+05,4.1196E+05,
    4.1275E+05,4.1353E+05,4.1429E+05,4.1503E+05,4.1576E+05,4.1648E+05,4.1718E+05,
    4.1787E+05,4.1855E+05,4.1922E+05,4.1987E+05,4.2052E+05,4.2116E+05,4.2178E+05,
    4.2240E+05,4.2302E+05,4.2362E+05,4.2421E+05,4.2480E+05,4.2538E+05,4.2596E+05,
    4.2652E+05,4.2709E+05,4.2764E+05,4.2819E+05,4.2873E+05,4.3389E+05,4.3863E+05,
    4.4305E+05,4.4722E+05,4.5118E+05,4.5498E+05,4.5862E+05,4.6214E+05,4.6555E+05,
    4.6886E+05,4.7209E+05,4.7525E+05,4.7833E+05,4.8136E+05,4.8433E+05,4.8725E+05,
    4.9012E+05,4.9295E+05,4.9574E+05,4.9850E+05,5.0123E+05,5.0392E+05,5.0659E+05,
    5.0922E+05,5.1184E+05,5.1443E+05,5.1700E+05,5.1955E+05,5.2208E+05,5.2460E+05,
    5.2709E+05,5.2957E+05,5.3204E+05,5.3449E+05,5.3693E+05,5.3936E+05,5.4177E+05,
    5.4417E+05,5.4657E+05,5.4895E+05,5.5132E+05,5.5369E+05,5.5604E+05,5.5839E+05,
    5.6073E+05,5.6307E+05,5.6540E+05,5.6772E+05,5.7003E+05,5.7234E+05,5.7464E+05,
    5.7694E+05,5.7923E+05,5.8152E+05,5.8380E+05,5.8608E+05,5.8835E+05,5.9062E+05,
    5.9289E+05,5.9516E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    6.7000E+06,              !- Pressure {Pa}
    1.1681E+03,1.1610E+03,1.1538E+03,1.1466E+03,1.1392E+03,1.1318E+03,1.1243E+03,
    1.1167E+03,1.1090E+03,1.1012E+03,1.0933E+03,1.0852E+03,1.0770E+03,1.0687E+03,
    1.0602E+03,1.0516E+03,1.0428E+03,1.0338E+03,1.0247E+03,1.0153E+03,1.0057E+03,
    9.9578E+02,9.8563E+02,9.7518E+02,9.6439E+02,9.5323E+02,9.4166E+02,9.2961E+02,
    9.1702E+02,9.0381E+02,8.8986E+02,8.7505E+02,8.5917E+02,8.4197E+02,8.2304E+02,
    8.0178E+02,7.7712E+02,7.4691E+02,7.0492E+02,6.9937E+02,6.9337E+02,6.8680E+02,
    2.6633E+02,2.6167E+02,2.5764E+02,2.5406E+02,2.5082E+02,2.4787E+02,2.4515E+02,
    2.4262E+02,2.4026E+02,2.3803E+02,2.3593E+02,2.3395E+02,2.3206E+02,2.3026E+02,
    2.2854E+02,2.2689E+02,2.2530E+02,2.2378E+02,2.2231E+02,2.2090E+02,2.1953E+02,
    2.1821E+02,2.1693E+02,2.1568E+02,2.1448E+02,2.1330E+02,2.1216E+02,2.1105E+02,
    2.0997E+02,2.0892E+02,2.0789E+02,2.0689E+02,2.0591E+02,2.0495E+02,2.0401E+02,
    2.0310E+02,2.0220E+02,2.0132E+02,2.0046E+02,1.9962E+02,1.9879E+02,1.9798E+02,
    1.9718E+02,1.9640E+02,1.9563E+02,1.9487E+02,1.9413E+02,1.8734E+02,1.8146E+02,
    1.7628E+02,1.7164E+02,1.6746E+02,1.6363E+02,1.6012E+02,1.5686E+02,1.5384E+02,
    1.5101E+02,1.4835E+02,1.4585E+02,1.4349E+02,1.4125E+02,1.3912E+02,1.3710E+02,
    1.3516E+02,1.3332E+02,1.3155E+02,1.2985E+02,1.2822E+02,1.2665E+02,1.2514E+02,
    1.2369E+02,1.2228E+02,1.2092E+02,1.1961E+02,1.1834E+02,1.1710E+02,1.1591E+02,
    1.1475E+02,1.1362E+02,1.1252E+02,1.1146E+02,1.1042E+02,1.0941E+02,1.0842E+02,
    1.0746E+02,1.0652E+02,1.0561E+02,1.0472E+02,1.0384E+02,1.0299E+02,1.0216E+02,
    1.0134E+02,1.0054E+02,9.9762E+01,9.8996E+01,9.8247E+01,9.7512E+01,9.6792E+01,
    9.6086E+01,9.5393E+01,9.4713E+01,9.4046E+01,9.3391E+01,9.2748E+01,9.2116E+01,
    9.1496E+01,9.0886E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    6.8000E+06,              !- Pressure {Pa}
    9.4522E+04,9.8380E+04,1.0225E+05,1.0613E+05,1.1002E+05,1.1392E+05,1.1783E+05,
    1.2176E+05,1.2570E+05,1.2967E+05,1.3365E+05,1.3765E+05,1.4168E+05,1.4572E+05,
    1.4980E+05,1.5390E+05,1.5804E+05,1.6220E+05,1.6640E+05,1.7065E+05,1.7494E+05,
    1.7927E+05,1.8366E+05,1.8810E+05,1.9261E+05,1.9719E+05,2.0186E+05,2.0661E+05,
    2.1147E+05,2.1645E+05,2.2157E+05,2.2686E+05,2.3235E+05,2.3809E+05,2.4417E+05,
    2.5068E+05,2.5782E+05,2.6594E+05,2.7598E+05,2.7718E+05,2.7844E+05,2.7977E+05,
    2.8119E+05,2.8270E+05,2.8436E+05,2.8619E+05,3.8675E+05,3.8894E+05,3.9087E+05,
    3.9262E+05,3.9423E+05,3.9572E+05,3.9711E+05,3.9842E+05,3.9967E+05,4.0086E+05,
    4.0199E+05,4.0308E+05,4.0413E+05,4.0514E+05,4.0611E+05,4.0706E+05,4.0798E+05,
    4.0887E+05,4.0973E+05,4.1058E+05,4.1140E+05,4.1221E+05,4.1300E+05,4.1377E+05,
    4.1452E+05,4.1526E+05,4.1599E+05,4.1670E+05,4.1740E+05,4.1809E+05,4.1877E+05,
    4.1943E+05,4.2009E+05,4.2074E+05,4.2137E+05,4.2200E+05,4.2262E+05,4.2323E+05,
    4.2383E+05,4.2443E+05,4.2502E+05,4.2560E+05,4.2617E+05,4.3159E+05,4.3653E+05,
    4.4111E+05,4.4542E+05,4.4949E+05,4.5338E+05,4.5710E+05,4.6070E+05,4.6417E+05,
    4.6754E+05,4.7082E+05,4.7402E+05,4.7715E+05,4.8022E+05,4.8322E+05,4.8618E+05,
    4.8908E+05,4.9194E+05,4.9476E+05,4.9755E+05,5.0030E+05,5.0301E+05,5.0570E+05,
    5.0836E+05,5.1100E+05,5.1361E+05,5.1619E+05,5.1876E+05,5.2131E+05,5.2384E+05,
    5.2635E+05,5.2884E+05,5.3132E+05,5.3379E+05,5.3624E+05,5.3868E+05,5.4111E+05,
    5.4352E+05,5.4593E+05,5.4832E+05,5.5070E+05,5.5308E+05,5.5544E+05,5.5780E+05,
    5.6015E+05,5.6250E+05,5.6483E+05,5.6716E+05,5.6948E+05,5.7180E+05,5.7411E+05,
    5.7641E+05,5.7871E+05,5.8101E+05,5.8330E+05,5.8558E+05,5.8786E+05,5.9014E+05,
    5.9242E+05,5.9469E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    6.8000E+06,              !- Pressure {Pa}
    1.1683E+03,1.1612E+03,1.1540E+03,1.1468E+03,1.1395E+03,1.1321E+03,1.1246E+03,
    1.1170E+03,1.1093E+03,1.1015E+03,1.0936E+03,1.0855E+03,1.0774E+03,1.0691E+03,
    1.0606E+03,1.0520E+03,1.0432E+03,1.0343E+03,1.0251E+03,1.0157E+03,1.0062E+03,
    9.9631E+02,9.8620E+02,9.7578E+02,9.6504E+02,9.5393E+02,9.4241E+02,9.3043E+02,
    9.1791E+02,9.0479E+02,8.9096E+02,8.7628E+02,8.6057E+02,8.4359E+02,8.2496E+02,
    8.0412E+02,7.8014E+02,7.5116E+02,7.1237E+02,7.0747E+02,7.0227E+02,6.9671E+02,
    6.9071E+02,6.8416E+02,6.7690E+02,6.6866E+02,2.7257E+02,2.6766E+02,2.6341E+02,
    2.5964E+02,2.5625E+02,2.5316E+02,2.5031E+02,2.4766E+02,2.4520E+02,2.4288E+02,
    2.4069E+02,2.3862E+02,2.3666E+02,2.3478E+02,2.3299E+02,2.3128E+02,2.2964E+02,
    2.2806E+02,2.2654E+02,2.2507E+02,2.2366E+02,2.2229E+02,2.2096E+02,2.1968E+02,
    2.1843E+02,2.1721E+02,2.1604E+02,2.1489E+02,2.1377E+02,2.1269E+02,2.1163E+02,
    2.1059E+02,2.0958E+02,2.0859E+02,2.0763E+02,2.0668E+02,2.0576E+02,2.0485E+02,
    2.0396E+02,2.0310E+02,2.0224E+02,2.0141E+02,2.0059E+02,1.9313E+02,1.8675E+02,
    1.8117E+02,1.7622E+02,1.7176E+02,1.6770E+02,1.6399E+02,1.6056E+02,1.5738E+02,
    1.5442E+02,1.5164E+02,1.4903E+02,1.4656E+02,1.4423E+02,1.4202E+02,1.3991E+02,
    1.3791E+02,1.3599E+02,1.3416E+02,1.3241E+02,1.3072E+02,1.2910E+02,1.2754E+02,
    1.2604E+02,1.2459E+02,1.2319E+02,1.2183E+02,1.2052E+02,1.1925E+02,1.1802E+02,
    1.1683E+02,1.1567E+02,1.1454E+02,1.1344E+02,1.1238E+02,1.1134E+02,1.1033E+02,
    1.0934E+02,1.0838E+02,1.0744E+02,1.0653E+02,1.0563E+02,1.0476E+02,1.0390E+02,
    1.0307E+02,1.0225E+02,1.0145E+02,1.0067E+02,9.9901E+01,9.9149E+01,9.8412E+01,
    9.7690E+01,9.6981E+01,9.6286E+01,9.5604E+01,9.4935E+01,9.4277E+01,9.3632E+01,
    9.2997E+01,9.2374E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    6.9000E+06,              !- Pressure {Pa}
    9.4549E+04,9.8407E+04,1.0227E+05,1.0615E+05,1.1004E+05,1.1394E+05,1.1785E+05,
    1.2178E+05,1.2572E+05,1.2968E+05,1.3366E+05,1.3766E+05,1.4168E+05,1.4573E+05,
    1.4980E+05,1.5390E+05,1.5803E+05,1.6219E+05,1.6639E+05,1.7063E+05,1.7491E+05,
    1.7924E+05,1.8362E+05,1.8806E+05,1.9256E+05,1.9713E+05,2.0178E+05,2.0652E+05,
    2.1137E+05,2.1633E+05,2.2143E+05,2.2669E+05,2.3215E+05,2.3785E+05,2.4387E+05,
    2.5031E+05,2.5733E+05,2.6524E+05,2.7480E+05,2.7591E+05,2.7707E+05,2.7827E+05,
    2.7954E+05,2.8087E+05,2.8228E+05,2.8380E+05,2.8544E+05,2.8726E+05,2.8933E+05,
    3.8320E+05,3.8580E+05,3.8802E+05,3.9000E+05,3.9178E+05,3.9342E+05,3.9494E+05,
    3.9636E+05,3.9770E+05,3.9897E+05,4.0018E+05,4.0133E+05,4.0244E+05,4.0350E+05,
    4.0453E+05,4.0552E+05,4.0648E+05,4.0741E+05,4.0832E+05,4.0920E+05,4.1006E+05,
    4.1089E+05,4.1171E+05,4.1251E+05,4.1329E+05,4.1406E+05,4.1480E+05,4.1554E+05,
    4.1626E+05,4.1697E+05,4.1767E+05,4.1835E+05,4.1903E+05,4.1969E+05,4.2035E+05,
    4.2099E+05,4.2163E+05,4.2225E+05,4.2287E+05,4.2348E+05,4.2920E+05,4.3436E+05,
    4.3912E+05,4.4356E+05,4.4776E+05,4.5174E+05,4.5556E+05,4.5923E+05,4.6277E+05,
    4.6620E+05,4.6953E+05,4.7278E+05,4.7596E+05,4.7906E+05,4.8211E+05,4.8510E+05,
    4.8804E+05,4.9093E+05,4.9378E+05,4.9659E+05,4.9936E+05,5.0210E+05,5.0481E+05,
    5.0749E+05,5.1015E+05,5.1278E+05,5.1538E+05,5.1797E+05,5.2053E+05,5.2308E+05,
    5.2560E+05,5.2811E+05,5.3061E+05,5.3309E+05,5.3555E+05,5.3800E+05,5.4044E+05,
    5.4287E+05,5.4528E+05,5.4769E+05,5.5008E+05,5.5247E+05,5.5484E+05,5.5721E+05,
    5.5957E+05,5.6192E+05,5.6426E+05,5.6660E+05,5.6893E+05,5.7126E+05,5.7358E+05,
    5.7589E+05,5.7820E+05,5.8050E+05,5.8279E+05,5.8509E+05,5.8737E+05,5.8966E+05,
    5.9194E+05,5.9422E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    6.9000E+06,              !- Pressure {Pa}
    1.1685E+03,1.1614E+03,1.1543E+03,1.1470E+03,1.1397E+03,1.1323E+03,1.1248E+03,
    1.1173E+03,1.1096E+03,1.1018E+03,1.0939E+03,1.0859E+03,1.0777E+03,1.0694E+03,
    1.0610E+03,1.0524E+03,1.0436E+03,1.0347E+03,1.0256E+03,1.0162E+03,1.0067E+03,
    9.9684E+02,9.8676E+02,9.7639E+02,9.6569E+02,9.5462E+02,9.4316E+02,9.3124E+02,
    9.1880E+02,9.0577E+02,8.9204E+02,8.7749E+02,8.6195E+02,8.4517E+02,8.2683E+02,
    8.0640E+02,7.8303E+02,7.5513E+02,7.1888E+02,7.1445E+02,7.0979E+02,7.0489E+02,
    6.9967E+02,6.9411E+02,6.8812E+02,6.8160E+02,6.7440E+02,6.6628E+02,6.5684E+02,
    2.8462E+02,2.7850E+02,2.7338E+02,2.6896E+02,2.6504E+02,2.6151E+02,2.5829E+02,
    2.5533E+02,2.5258E+02,2.5002E+02,2.4761E+02,2.4534E+02,2.4320E+02,2.4116E+02,
    2.3922E+02,2.3737E+02,2.3560E+02,2.3390E+02,2.3227E+02,2.3070E+02,2.2918E+02,
    2.2772E+02,2.2630E+02,2.2494E+02,2.2361E+02,2.2232E+02,2.2107E+02,2.1986E+02,
    2.1868E+02,2.1753E+02,2.1641E+02,2.1532E+02,2.1425E+02,2.1321E+02,2.1219E+02,
    2.1120E+02,2.1023E+02,2.0927E+02,2.0834E+02,2.0743E+02,1.9921E+02,1.9226E+02,
    1.8625E+02,1.8093E+02,1.7618E+02,1.7188E+02,1.6796E+02,1.6434E+02,1.6100E+02,
    1.5789E+02,1.5498E+02,1.5225E+02,1.4968E+02,1.4726E+02,1.4495E+02,1.4277E+02,
    1.4069E+02,1.3870E+02,1.3680E+02,1.3499E+02,1.3324E+02,1.3157E+02,1.2996E+02,
    1.2841E+02,1.2691E+02,1.2547E+02,1.2407E+02,1.2272E+02,1.2142E+02,1.2015E+02,
    1.1892E+02,1.1773E+02,1.1657E+02,1.1544E+02,1.1435E+02,1.1328E+02,1.1225E+02,
    1.1123E+02,1.1025E+02,1.0929E+02,1.0835E+02,1.0743E+02,1.0654E+02,1.0566E+02,
    1.0480E+02,1.0397E+02,1.0315E+02,1.0235E+02,1.0156E+02,1.0079E+02,1.0004E+02,
    9.9299E+01,9.8575E+01,9.7864E+01,9.7167E+01,9.6483E+01,9.5811E+01,9.5151E+01,
    9.4503E+01,9.3867E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    7.0000E+06,              !- Pressure {Pa}
    9.4578E+04,9.8434E+04,1.0230E+05,1.0617E+05,1.1006E+05,1.1396E+05,1.1787E+05,
    1.2179E+05,1.2574E+05,1.2969E+05,1.3367E+05,1.3767E+05,1.4169E+05,1.4573E+05,
    1.4980E+05,1.5389E+05,1.5802E+05,1.6218E+05,1.6637E+05,1.7061E+05,1.7488E+05,
    1.7920E+05,1.8358E+05,1.8801E+05,1.9250E+05,1.9706E+05,2.0171E+05,2.0644E+05,
    2.1126E+05,2.1621E+05,2.2129E+05,2.2653E+05,2.3196E+05,2.3762E+05,2.4359E+05,
    2.4995E+05,2.5686E+05,2.6459E+05,2.7374E+05,2.7479E+05,2.7587E+05,2.7698E+05,
    2.7814E+05,2.7935E+05,2.8062E+05,2.8195E+05,2.8336E+05,2.8488E+05,2.8652E+05,
    2.8832E+05,2.9035E+05,2.9274E+05,3.7924E+05,3.8241E+05,3.8502E+05,3.8726E+05,
    3.8925E+05,3.9106E+05,3.9272E+05,3.9425E+05,3.9570E+05,3.9705E+05,3.9834E+05,
    3.9956E+05,4.0074E+05,4.0186E+05,4.0294E+05,4.0398E+05,4.0498E+05,4.0596E+05,
    4.0690E+05,4.0782E+05,4.0871E+05,4.0958E+05,4.1042E+05,4.1125E+05,4.1206E+05,
    4.1285E+05,4.1363E+05,4.1439E+05,4.1513E+05,4.1586E+05,4.1658E+05,4.1728E+05,
    4.1798E+05,4.1866E+05,4.1933E+05,4.1999E+05,4.2064E+05,4.2670E+05,4.3212E+05,
    4.3707E+05,4.4167E+05,4.4599E+05,4.5008E+05,4.5399E+05,4.5773E+05,4.6134E+05,
    4.6484E+05,4.6823E+05,4.7153E+05,4.7475E+05,4.7790E+05,4.8098E+05,4.8401E+05,
    4.8698E+05,4.8990E+05,4.9278E+05,4.9562E+05,4.9842E+05,5.0118E+05,5.0392E+05,
    5.0662E+05,5.0930E+05,5.1194E+05,5.1457E+05,5.1717E+05,5.1975E+05,5.2231E+05,
    5.2486E+05,5.2738E+05,5.2989E+05,5.3238E+05,5.3486E+05,5.3732E+05,5.3977E+05,
    5.4221E+05,5.4464E+05,5.4705E+05,5.4946E+05,5.5186E+05,5.5424E+05,5.5662E+05,
    5.5899E+05,5.6135E+05,5.6370E+05,5.6604E+05,5.6838E+05,5.7072E+05,5.7304E+05,
    5.7536E+05,5.7768E+05,5.7998E+05,5.8229E+05,5.8459E+05,5.8688E+05,5.8917E+05,
    5.9146E+05,5.9374E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    7.0000E+06,              !- Pressure {Pa}
    1.1687E+03,1.1616E+03,1.1545E+03,1.1473E+03,1.1400E+03,1.1326E+03,1.1251E+03,
    1.1175E+03,1.1099E+03,1.1021E+03,1.0942E+03,1.0862E+03,1.0780E+03,1.0698E+03,
    1.0613E+03,1.0528E+03,1.0440E+03,1.0351E+03,1.0260E+03,1.0167E+03,1.0072E+03,
    9.9737E+02,9.8732E+02,9.7698E+02,9.6633E+02,9.5531E+02,9.4390E+02,9.3204E+02,
    9.1968E+02,9.0673E+02,8.9311E+02,8.7868E+02,8.6330E+02,8.4673E+02,8.2865E+02,
    8.0860E+02,7.8580E+02,7.5887E+02,7.2470E+02,7.2062E+02,7.1637E+02,7.1192E+02,
    7.0726E+02,7.0234E+02,6.9713E+02,6.9157E+02,6.8560E+02,6.7911E+02,6.7197E+02,
    6.6398E+02,6.5479E+02,6.4373E+02,2.9814E+02,2.9029E+02,2.8404E+02,2.7880E+02,
    2.7424E+02,2.7020E+02,2.6656E+02,2.6324E+02,2.6018E+02,2.5735E+02,2.5470E+02,
    2.5222E+02,2.4988E+02,2.4767E+02,2.4557E+02,2.4357E+02,2.4166E+02,2.3983E+02,
    2.3808E+02,2.3640E+02,2.3478E+02,2.3322E+02,2.3171E+02,2.3026E+02,2.2885E+02,
    2.2748E+02,2.2616E+02,2.2487E+02,2.2362E+02,2.2241E+02,2.2123E+02,2.2008E+02,
    2.1895E+02,2.1786E+02,2.1679E+02,2.1574E+02,2.1472E+02,2.0561E+02,1.9802E+02,
    1.9151E+02,1.8581E+02,1.8074E+02,1.7617E+02,1.7201E+02,1.6821E+02,1.6469E+02,
    1.6143E+02,1.5838E+02,1.5553E+02,1.5285E+02,1.5032E+02,1.4793E+02,1.4566E+02,
    1.4350E+02,1.4144E+02,1.3947E+02,1.3759E+02,1.3579E+02,1.3406E+02,1.3240E+02,
    1.3080E+02,1.2925E+02,1.2776E+02,1.2633E+02,1.2494E+02,1.2359E+02,1.2229E+02,
    1.2103E+02,1.1980E+02,1.1861E+02,1.1746E+02,1.1633E+02,1.1524E+02,1.1417E+02,
    1.1314E+02,1.1212E+02,1.1114E+02,1.1018E+02,1.0924E+02,1.0832E+02,1.0742E+02,
    1.0655E+02,1.0569E+02,1.0485E+02,1.0403E+02,1.0323E+02,1.0244E+02,1.0167E+02,
    1.0091E+02,1.0017E+02,9.9447E+01,9.8735E+01,9.8035E+01,9.7349E+01,9.6675E+01,
    9.6013E+01,9.5363E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    7.1000E+06,              !- Pressure {Pa}
    9.4606E+04,9.8460E+04,1.0232E+05,1.0620E+05,1.1008E+05,1.1398E+05,1.1789E+05,
    1.2181E+05,1.2575E+05,1.2971E+05,1.3368E+05,1.3768E+05,1.4169E+05,1.4573E+05,
    1.4980E+05,1.5389E+05,1.5801E+05,1.6217E+05,1.6636E+05,1.7059E+05,1.7486E+05,
    1.7917E+05,1.8354E+05,1.8796E+05,1.9245E+05,1.9700E+05,2.0163E+05,2.0635E+05,
    2.1117E+05,2.1609E+05,2.2115E+05,2.2637E+05,2.3177E+05,2.3739E+05,2.4331E+05,
    2.4960E+05,2.5641E+05,2.6397E+05,2.7279E+05,2.7378E+05,2.7480E+05,2.7585E+05,
    2.7693E+05,2.7805E+05,2.7921E+05,2.8042E+05,2.8169E+05,2.8302E+05,2.8444E+05,
    2.8594E+05,2.8757E+05,2.8935E+05,2.9135E+05,2.9365E+05,2.9648E+05,3.7474E+05,
    3.7876E+05,3.8184E+05,3.8442E+05,3.8665E+05,3.8864E+05,3.9045E+05,3.9212E+05,
    3.9367E+05,3.9512E+05,3.9649E+05,3.9779E+05,3.9903E+05,4.0021E+05,4.0135E+05,
    4.0244E+05,4.0349E+05,4.0451E+05,4.0549E+05,4.0644E+05,4.0737E+05,4.0827E+05,
    4.0915E+05,4.1001E+05,4.1084E+05,4.1166E+05,4.1246E+05,4.1324E+05,4.1401E+05,
    4.1476E+05,4.1550E+05,4.1622E+05,4.1694E+05,4.1764E+05,4.2409E+05,4.2978E+05,
    4.3495E+05,4.3971E+05,4.4417E+05,4.4838E+05,4.5238E+05,4.5622E+05,4.5990E+05,
    4.6346E+05,4.6691E+05,4.7026E+05,4.7353E+05,4.7673E+05,4.7985E+05,4.8291E+05,
    4.8592E+05,4.8887E+05,4.9178E+05,4.9464E+05,4.9747E+05,5.0026E+05,5.0302E+05,
    5.0574E+05,5.0844E+05,5.1111E+05,5.1375E+05,5.1637E+05,5.1897E+05,5.2155E+05,
    5.2410E+05,5.2664E+05,5.2917E+05,5.3167E+05,5.3416E+05,5.3664E+05,5.3910E+05,
    5.4155E+05,5.4399E+05,5.4642E+05,5.4884E+05,5.5124E+05,5.5364E+05,5.5602E+05,
    5.5840E+05,5.6077E+05,5.6313E+05,5.6549E+05,5.6783E+05,5.7017E+05,5.7251E+05,
    5.7484E+05,5.7716E+05,5.7947E+05,5.8178E+05,5.8409E+05,5.8639E+05,5.8869E+05,
    5.9098E+05,5.9327E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    7.1000E+06,              !- Pressure {Pa}
    1.1689E+03,1.1619E+03,1.1547E+03,1.1475E+03,1.1402E+03,1.1328E+03,1.1254E+03,
    1.1178E+03,1.1101E+03,1.1024E+03,1.0945E+03,1.0865E+03,1.0784E+03,1.0701E+03,
    1.0617E+03,1.0531E+03,1.0444E+03,1.0355E+03,1.0264E+03,1.0172E+03,1.0076E+03,
    9.9789E+02,9.8788E+02,9.7758E+02,9.6696E+02,9.5600E+02,9.4464E+02,9.3284E+02,
    9.2055E+02,9.0768E+02,8.9416E+02,8.7986E+02,8.6463E+02,8.4825E+02,8.3044E+02,
    8.1074E+02,7.8847E+02,7.6241E+02,7.2998E+02,7.2618E+02,7.2224E+02,7.1816E+02,
    7.1390E+02,7.0944E+02,7.0477E+02,6.9985E+02,6.9464E+02,6.8909E+02,6.8314E+02,
    6.7670E+02,6.6964E+02,6.6178E+02,6.5283E+02,6.4226E+02,6.2893E+02,3.1364E+02,
    3.0320E+02,2.9545E+02,2.8919E+02,2.8388E+02,2.7924E+02,2.7512E+02,2.7139E+02,
    2.6799E+02,2.6486E+02,2.6195E+02,2.5924E+02,2.5669E+02,2.5429E+02,2.5201E+02,
    2.4986E+02,2.4780E+02,2.4584E+02,2.4397E+02,2.4217E+02,2.4044E+02,2.3878E+02,
    2.3718E+02,2.3563E+02,2.3413E+02,2.3269E+02,2.3129E+02,2.2993E+02,2.2861E+02,
    2.2733E+02,2.2608E+02,2.2487E+02,2.2369E+02,2.2254E+02,2.1238E+02,2.0405E+02,
    1.9699E+02,1.9085E+02,1.8543E+02,1.8057E+02,1.7618E+02,1.7216E+02,1.6846E+02,
    1.6503E+02,1.6185E+02,1.5887E+02,1.5607E+02,1.5343E+02,1.5095E+02,1.4859E+02,
    1.4634E+02,1.4421E+02,1.4217E+02,1.4023E+02,1.3836E+02,1.3658E+02,1.3486E+02,
    1.3321E+02,1.3162E+02,1.3008E+02,1.2860E+02,1.2717E+02,1.2579E+02,1.2445E+02,
    1.2315E+02,1.2189E+02,1.2067E+02,1.1948E+02,1.1832E+02,1.1720E+02,1.1611E+02,
    1.1504E+02,1.1401E+02,1.1300E+02,1.1201E+02,1.1105E+02,1.1011E+02,1.0919E+02,
    1.0829E+02,1.0742E+02,1.0656E+02,1.0572E+02,1.0490E+02,1.0410E+02,1.0331E+02,
    1.0254E+02,1.0178E+02,1.0104E+02,1.0031E+02,9.9593E+01,9.8891E+01,9.8203E+01,
    9.7527E+01,9.6863E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    7.2000E+06,              !- Pressure {Pa}
    9.4634E+04,9.8487E+04,1.0235E+05,1.0622E+05,1.1010E+05,1.1400E+05,1.1791E+05,
    1.2183E+05,1.2577E+05,1.2972E+05,1.3369E+05,1.3768E+05,1.4170E+05,1.4573E+05,
    1.4980E+05,1.5389E+05,1.5800E+05,1.6216E+05,1.6634E+05,1.7057E+05,1.7483E+05,
    1.7914E+05,1.8350E+05,1.8792E+05,1.9240E+05,1.9694E+05,2.0156E+05,2.0627E+05,
    2.1107E+05,2.1598E+05,2.2102E+05,2.2621E+05,2.3158E+05,2.3717E+05,2.4304E+05,
    2.4926E+05,2.5598E+05,2.6338E+05,2.7192E+05,2.7286E+05,2.7383E+05,2.7483E+05,
    2.7585E+05,2.7690E+05,2.7799E+05,2.7911E+05,2.8027E+05,2.8149E+05,2.8275E+05,
    2.8409E+05,2.8550E+05,2.8700E+05,2.8861E+05,2.9037E+05,2.9233E+05,2.9456E+05,
    2.9722E+05,3.0071E+05,3.6953E+05,3.7482E+05,3.7852E+05,3.8148E+05,3.8398E+05,
    3.8619E+05,3.8817E+05,3.8997E+05,3.9164E+05,3.9319E+05,3.9465E+05,3.9602E+05,
    3.9733E+05,3.9857E+05,3.9976E+05,4.0091E+05,4.0200E+05,4.0306E+05,4.0409E+05,
    4.0508E+05,4.0604E+05,4.0698E+05,4.0788E+05,4.0877E+05,4.0964E+05,4.1048E+05,
    4.1130E+05,4.1211E+05,4.1290E+05,4.1367E+05,4.1443E+05,4.2134E+05,4.2736E+05,
    4.3276E+05,4.3771E+05,4.4231E+05,4.4664E+05,4.5075E+05,4.5467E+05,4.5844E+05,
    4.6206E+05,4.6558E+05,4.6898E+05,4.7230E+05,4.7554E+05,4.7870E+05,4.8180E+05,
    4.8484E+05,4.8783E+05,4.9077E+05,4.9366E+05,4.9652E+05,4.9933E+05,5.0211E+05,
    5.0486E+05,5.0758E+05,5.1027E+05,5.1293E+05,5.1557E+05,5.1818E+05,5.2078E+05,
    5.2335E+05,5.2590E+05,5.2844E+05,5.3096E+05,5.3347E+05,5.3596E+05,5.3843E+05,
    5.4089E+05,5.4334E+05,5.4578E+05,5.4821E+05,5.5062E+05,5.5303E+05,5.5543E+05,
    5.5781E+05,5.6019E+05,5.6256E+05,5.6493E+05,5.6728E+05,5.6963E+05,5.7197E+05,
    5.7431E+05,5.7664E+05,5.7896E+05,5.8128E+05,5.8359E+05,5.8590E+05,5.8820E+05,
    5.9050E+05,5.9280E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    7.2000E+06,              !- Pressure {Pa}
    1.1691E+03,1.1621E+03,1.1549E+03,1.1477E+03,1.1405E+03,1.1331E+03,1.1256E+03,
    1.1181E+03,1.1104E+03,1.1027E+03,1.0948E+03,1.0868E+03,1.0787E+03,1.0705E+03,
    1.0621E+03,1.0535E+03,1.0448E+03,1.0360E+03,1.0269E+03,1.0176E+03,1.0081E+03,
    9.9842E+02,9.8843E+02,9.7817E+02,9.6759E+02,9.5667E+02,9.4537E+02,9.3363E+02,
    9.2141E+02,9.0863E+02,8.9520E+02,8.8102E+02,8.6594E+02,8.4975E+02,8.3218E+02,
    8.1282E+02,7.9104E+02,7.6577E+02,7.3483E+02,7.3126E+02,7.2758E+02,7.2377E+02,
    7.1983E+02,7.1573E+02,7.1146E+02,7.0700E+02,7.0233E+02,6.9741E+02,6.9220E+02,
    6.8667E+02,6.8075E+02,6.7436E+02,6.6738E+02,6.5966E+02,6.5095E+02,6.4083E+02,
    6.2847E+02,6.1177E+02,3.3189E+02,3.1738E+02,3.0765E+02,3.0012E+02,2.9392E+02,
    2.8861E+02,2.8394E+02,2.7977E+02,2.7599E+02,2.7253E+02,2.6934E+02,2.6638E+02,
    2.6361E+02,2.6101E+02,2.5855E+02,2.5623E+02,2.5402E+02,2.5192E+02,2.4991E+02,
    2.4799E+02,2.4615E+02,2.4439E+02,2.4268E+02,2.4104E+02,2.3946E+02,2.3793E+02,
    2.3645E+02,2.3502E+02,2.3363E+02,2.3228E+02,2.3096E+02,2.1955E+02,2.1038E+02,
    2.0269E+02,1.9608E+02,1.9028E+02,1.8510E+02,1.8044E+02,1.7620E+02,1.7230E+02,
    1.6871E+02,1.6537E+02,1.6226E+02,1.5934E+02,1.5659E+02,1.5400E+02,1.5155E+02,
    1.4922E+02,1.4701E+02,1.4490E+02,1.4289E+02,1.4096E+02,1.3912E+02,1.3734E+02,
    1.3564E+02,1.3400E+02,1.3242E+02,1.3089E+02,1.2942E+02,1.2800E+02,1.2662E+02,
    1.2528E+02,1.2399E+02,1.2273E+02,1.2151E+02,1.2033E+02,1.1918E+02,1.1806E+02,
    1.1697E+02,1.1590E+02,1.1487E+02,1.1386E+02,1.1287E+02,1.1191E+02,1.1097E+02,
    1.1005E+02,1.0915E+02,1.0828E+02,1.0742E+02,1.0658E+02,1.0575E+02,1.0495E+02,
    1.0416E+02,1.0339E+02,1.0263E+02,1.0188E+02,1.0115E+02,1.0044E+02,9.9736E+01,
    9.9046E+01,9.8368E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    7.3000E+06,              !- Pressure {Pa}
    9.4662E+04,9.8514E+04,1.0238E+05,1.0625E+05,1.1013E+05,1.1402E+05,1.1793E+05,
    1.2185E+05,1.2578E+05,1.2973E+05,1.3370E+05,1.3769E+05,1.4170E+05,1.4574E+05,
    1.4980E+05,1.5388E+05,1.5800E+05,1.6214E+05,1.6633E+05,1.7055E+05,1.7481E+05,
    1.7911E+05,1.8347E+05,1.8788E+05,1.9234E+05,1.9688E+05,2.0149E+05,2.0618E+05,
    2.1097E+05,2.1587E+05,2.2089E+05,2.2606E+05,2.3140E+05,2.3696E+05,2.4278E+05,
    2.4894E+05,2.5556E+05,2.6283E+05,2.7111E+05,2.7202E+05,2.7295E+05,2.7390E+05,
    2.7487E+05,2.7587E+05,2.7689E+05,2.7795E+05,2.7904E+05,2.8016E+05,2.8133E+05,
    2.8254E+05,2.8381E+05,2.8514E+05,2.8654E+05,2.8804E+05,2.8964E+05,2.9138E+05,
    2.9329E+05,2.9545E+05,2.9798E+05,3.0111E+05,3.0565E+05,3.6341E+05,3.7062E+05,
    3.7508E+05,3.7848E+05,3.8129E+05,3.8372E+05,3.8587E+05,3.8782E+05,3.8961E+05,
    3.9126E+05,3.9281E+05,3.9426E+05,3.9564E+05,3.9695E+05,3.9819E+05,3.9939E+05,
    4.0053E+05,4.0164E+05,4.0270E+05,4.0373E+05,4.0473E+05,4.0570E+05,4.0664E+05,
    4.0755E+05,4.0844E+05,4.0931E+05,4.1016E+05,4.1099E+05,4.1845E+05,4.2483E+05,
    4.3049E+05,4.3564E+05,4.4040E+05,4.4487E+05,4.4908E+05,4.5310E+05,4.5694E+05,
    4.6064E+05,4.6422E+05,4.6768E+05,4.7106E+05,4.7434E+05,4.7755E+05,4.8069E+05,
    4.8376E+05,4.8678E+05,4.8975E+05,4.9268E+05,4.9556E+05,4.9840E+05,5.0120E+05,
    5.0397E+05,5.0671E+05,5.0942E+05,5.1210E+05,5.1476E+05,5.1739E+05,5.2000E+05,
    5.2259E+05,5.2516E+05,5.2772E+05,5.3025E+05,5.3277E+05,5.3527E+05,5.3776E+05,
    5.4023E+05,5.4269E+05,5.4514E+05,5.4758E+05,5.5001E+05,5.5242E+05,5.5483E+05,
    5.5723E+05,5.5962E+05,5.6199E+05,5.6437E+05,5.6673E+05,5.6909E+05,5.7144E+05,
    5.7378E+05,5.7612E+05,5.7845E+05,5.8077E+05,5.8309E+05,5.8541E+05,5.8772E+05,
    5.9002E+05,5.9232E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    7.3000E+06,              !- Pressure {Pa}
    1.1693E+03,1.1623E+03,1.1552E+03,1.1480E+03,1.1407E+03,1.1333E+03,1.1259E+03,
    1.1183E+03,1.1107E+03,1.1030E+03,1.0951E+03,1.0871E+03,1.0790E+03,1.0708E+03,
    1.0624E+03,1.0539E+03,1.0452E+03,1.0364E+03,1.0273E+03,1.0181E+03,1.0086E+03,
    9.9894E+02,9.8899E+02,9.7876E+02,9.6822E+02,9.5735E+02,9.4609E+02,9.3442E+02,
    9.2226E+02,9.0956E+02,8.9623E+02,8.8217E+02,8.6722E+02,8.5122E+02,8.3388E+02,
    8.1484E+02,7.9353E+02,7.6897E+02,7.3932E+02,7.3595E+02,7.3248E+02,7.2890E+02,
    7.2521E+02,7.2139E+02,7.1744E+02,7.1333E+02,7.0906E+02,7.0460E+02,6.9992E+02,
    6.9501E+02,6.8982E+02,6.8432E+02,6.7843E+02,6.7209E+02,6.6521E+02,6.5763E+02,
    6.4915E+02,6.3942E+02,6.2786E+02,6.1315E+02,5.9123E+02,3.5387E+02,3.3287E+02,
    3.2058E+02,3.1156E+02,3.0432E+02,2.9825E+02,2.9298E+02,2.8833E+02,2.8414E+02,
    2.8034E+02,2.7685E+02,2.7362E+02,2.7062E+02,2.6780E+02,2.6516E+02,2.6267E+02,
    2.6030E+02,2.5805E+02,2.5591E+02,2.5387E+02,2.5191E+02,2.5003E+02,2.4823E+02,
    2.4649E+02,2.4482E+02,2.4320E+02,2.4164E+02,2.4013E+02,2.2720E+02,2.1704E+02,
    2.0865E+02,2.0150E+02,1.9528E+02,1.8977E+02,1.8482E+02,1.8033E+02,1.7623E+02,
    1.7246E+02,1.6896E+02,1.6570E+02,1.6266E+02,1.5980E+02,1.5710E+02,1.5455E+02,
    1.5214E+02,1.4985E+02,1.4766E+02,1.4558E+02,1.4359E+02,1.4168E+02,1.3985E+02,
    1.3809E+02,1.3640E+02,1.3477E+02,1.3320E+02,1.3168E+02,1.3022E+02,1.2880E+02,
    1.2743E+02,1.2610E+02,1.2481E+02,1.2356E+02,1.2235E+02,1.2116E+02,1.2001E+02,
    1.1890E+02,1.1781E+02,1.1675E+02,1.1571E+02,1.1470E+02,1.1372E+02,1.1275E+02,
    1.1182E+02,1.1090E+02,1.1000E+02,1.0912E+02,1.0826E+02,1.0742E+02,1.0660E+02,
    1.0579E+02,1.0500E+02,1.0423E+02,1.0347E+02,1.0272E+02,1.0199E+02,1.0127E+02,
    1.0057E+02,9.9876E+01;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    7.4000E+06,              !- Pressure {Pa}
    9.4690E+04,9.8541E+04,1.0240E+05,1.0627E+05,1.1015E+05,1.1404E+05,1.1794E+05,
    1.2186E+05,1.2580E+05,1.2975E+05,1.3371E+05,1.3770E+05,1.4171E+05,1.4574E+05,
    1.4980E+05,1.5388E+05,1.5799E+05,1.6213E+05,1.6631E+05,1.7053E+05,1.7478E+05,
    1.7908E+05,1.8343E+05,1.8783E+05,1.9229E+05,1.9682E+05,2.0142E+05,2.0610E+05,
    2.1088E+05,2.1576E+05,2.2076E+05,2.2591E+05,2.3122E+05,2.3674E+05,2.4252E+05,
    2.4862E+05,2.5516E+05,2.6230E+05,2.7036E+05,2.7124E+05,2.7214E+05,2.7305E+05,
    2.7398E+05,2.7493E+05,2.7591E+05,2.7691E+05,2.7793E+05,2.7899E+05,2.8008E+05,
    2.8120E+05,2.8237E+05,2.8358E+05,2.8485E+05,2.8618E+05,2.8758E+05,2.8906E+05,
    2.9065E+05,2.9237E+05,2.9424E+05,2.9634E+05,2.9875E+05,3.0163E+05,3.0540E+05,
    3.1163E+05,3.5664E+05,3.6631E+05,3.7160E+05,3.7547E+05,3.7860E+05,3.8126E+05,
    3.8359E+05,3.8569E+05,3.8760E+05,3.8936E+05,3.9099E+05,3.9253E+05,3.9397E+05,
    3.9534E+05,3.9665E+05,3.9789E+05,3.9909E+05,4.0023E+05,4.0134E+05,4.0240E+05,
    4.0344E+05,4.0444E+05,4.0541E+05,4.0635E+05,4.0727E+05,4.1539E+05,4.2218E+05,
    4.2814E+05,4.3351E+05,4.3845E+05,4.4305E+05,4.4738E+05,4.5150E+05,4.5543E+05,
    4.5920E+05,4.6285E+05,4.6637E+05,4.6979E+05,4.7313E+05,4.7638E+05,4.7956E+05,
    4.8267E+05,4.8573E+05,4.8873E+05,4.9168E+05,4.9459E+05,4.9746E+05,5.0029E+05,
    5.0308E+05,5.0584E+05,5.0857E+05,5.1127E+05,5.1395E+05,5.1660E+05,5.1923E+05,
    5.2183E+05,5.2442E+05,5.2699E+05,5.2953E+05,5.3207E+05,5.3458E+05,5.3708E+05,
    5.3957E+05,5.4204E+05,5.4450E+05,5.4695E+05,5.4939E+05,5.5182E+05,5.5423E+05,
    5.5664E+05,5.5904E+05,5.6142E+05,5.6380E+05,5.6618E+05,5.6854E+05,5.7090E+05,
    5.7325E+05,5.7560E+05,5.7793E+05,5.8027E+05,5.8259E+05,5.8492E+05,5.8723E+05,
    5.8954E+05,5.9185E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    7.4000E+06,              !- Pressure {Pa}
    1.1696E+03,1.1625E+03,1.1554E+03,1.1482E+03,1.1409E+03,1.1336E+03,1.1261E+03,
    1.1186E+03,1.1110E+03,1.1032E+03,1.0954E+03,1.0874E+03,1.0794E+03,1.0711E+03,
    1.0628E+03,1.0543E+03,1.0456E+03,1.0368E+03,1.0278E+03,1.0185E+03,1.0091E+03,
    9.9945E+02,9.8954E+02,9.7934E+02,9.6885E+02,9.5802E+02,9.4682E+02,9.3520E+02,
    9.2311E+02,9.1049E+02,8.9725E+02,8.8330E+02,8.6849E+02,8.5266E+02,8.3555E+02,
    8.1682E+02,7.9593E+02,7.7203E+02,7.4352E+02,7.4031E+02,7.3702E+02,7.3363E+02,
    7.3015E+02,7.2657E+02,7.2287E+02,7.1904E+02,7.1509E+02,7.1098E+02,7.0670E+02,
    7.0224E+02,6.9757E+02,6.9267E+02,6.8750E+02,6.8202E+02,6.7618E+02,6.6991E+02,
    6.6311E+02,6.5568E+02,6.4742E+02,6.3807E+02,6.2716E+02,6.1384E+02,5.9608E+02,
    5.6595E+02,3.7937E+02,3.4935E+02,3.3405E+02,3.2335E+02,3.1499E+02,3.0809E+02,
    3.0219E+02,2.9702E+02,2.9241E+02,2.8825E+02,2.8444E+02,2.8094E+02,2.7769E+02,
    2.7466E+02,2.7182E+02,2.6915E+02,2.6662E+02,2.6423E+02,2.6195E+02,2.5977E+02,
    2.5770E+02,2.5571E+02,2.5380E+02,2.5197E+02,2.5020E+02,2.3540E+02,2.2407E+02,
    2.1488E+02,2.0714E+02,2.0045E+02,1.9457E+02,1.8932E+02,1.8457E+02,1.8025E+02,
    1.7628E+02,1.7262E+02,1.6921E+02,1.6603E+02,1.6305E+02,1.6024E+02,1.5760E+02,
    1.5509E+02,1.5271E+02,1.5045E+02,1.4830E+02,1.4624E+02,1.4427E+02,1.4238E+02,
    1.4056E+02,1.3882E+02,1.3714E+02,1.3553E+02,1.3397E+02,1.3246E+02,1.3100E+02,
    1.2959E+02,1.2823E+02,1.2690E+02,1.2562E+02,1.2437E+02,1.2316E+02,1.2198E+02,
    1.2084E+02,1.1972E+02,1.1863E+02,1.1757E+02,1.1654E+02,1.1553E+02,1.1455E+02,
    1.1359E+02,1.1265E+02,1.1173E+02,1.1083E+02,1.0995E+02,1.0909E+02,1.0825E+02,
    1.0743E+02,1.0662E+02,1.0583E+02,1.0505E+02,1.0429E+02,1.0355E+02,1.0281E+02,
    1.0210E+02,1.0139E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    7.5000E+06,              !- Pressure {Pa}
    9.4719E+04,9.8568E+04,1.0243E+05,1.0629E+05,1.1017E+05,1.1406E+05,1.1796E+05,
    1.2188E+05,1.2581E+05,1.2976E+05,1.3372E+05,1.3771E+05,1.4172E+05,1.4574E+05,
    1.4980E+05,1.5388E+05,1.5798E+05,1.6212E+05,1.6630E+05,1.7051E+05,1.7476E+05,
    1.7905E+05,1.8340E+05,1.8779E+05,1.9224E+05,1.9676E+05,2.0135E+05,2.0602E+05,
    2.1078E+05,2.1565E+05,2.2064E+05,2.2576E+05,2.3105E+05,2.3654E+05,2.4227E+05,
    2.4832E+05,2.5478E+05,2.6180E+05,2.6966E+05,2.7051E+05,2.7138E+05,2.7226E+05,
    2.7316E+05,2.7407E+05,2.7500E+05,2.7596E+05,2.7694E+05,2.7794E+05,2.7897E+05,
    2.8002E+05,2.8111E+05,2.8224E+05,2.8341E+05,2.8462E+05,2.8588E+05,2.8721E+05,
    2.8860E+05,2.9008E+05,2.9165E+05,2.9334E+05,2.9518E+05,2.9722E+05,2.9952E+05,
    3.0221E+05,3.0553E+05,3.1009E+05,3.1882E+05,3.5081E+05,3.6221E+05,3.6824E+05,
    3.7254E+05,3.7597E+05,3.7885E+05,3.8136E+05,3.8360E+05,3.8563E+05,3.8749E+05,
    3.8921E+05,3.9082E+05,3.9234E+05,3.9377E+05,3.9513E+05,3.9642E+05,3.9766E+05,
    3.9886E+05,4.0000E+05,4.0110E+05,4.0217E+05,4.0320E+05,4.1213E+05,4.1941E+05,
    4.2570E+05,4.3131E+05,4.3644E+05,4.4119E+05,4.4565E+05,4.4987E+05,4.5389E+05,
    4.5774E+05,4.6146E+05,4.6504E+05,4.6852E+05,4.7190E+05,4.7520E+05,4.7842E+05,
    4.8157E+05,4.8466E+05,4.8770E+05,4.9068E+05,4.9362E+05,4.9651E+05,4.9936E+05,
    5.0218E+05,5.0496E+05,5.0772E+05,5.1044E+05,5.1313E+05,5.1580E+05,5.1845E+05,
    5.2107E+05,5.2367E+05,5.2625E+05,5.2882E+05,5.3136E+05,5.3389E+05,5.3641E+05,
    5.3890E+05,5.4139E+05,5.4386E+05,5.4632E+05,5.4877E+05,5.5121E+05,5.5363E+05,
    5.5605E+05,5.5846E+05,5.6085E+05,5.6324E+05,5.6562E+05,5.6800E+05,5.7036E+05,
    5.7272E+05,5.7507E+05,5.7742E+05,5.7976E+05,5.8209E+05,5.8442E+05,5.8674E+05,
    5.8906E+05,5.9138E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    7.5000E+06,              !- Pressure {Pa}
    1.1698E+03,1.1627E+03,1.1556E+03,1.1484E+03,1.1412E+03,1.1338E+03,1.1264E+03,
    1.1189E+03,1.1113E+03,1.1035E+03,1.0957E+03,1.0878E+03,1.0797E+03,1.0715E+03,
    1.0632E+03,1.0547E+03,1.0460E+03,1.0372E+03,1.0282E+03,1.0190E+03,1.0096E+03,
    9.9997E+02,9.9008E+02,9.7993E+02,9.6947E+02,9.5868E+02,9.4753E+02,9.3597E+02,
    9.2395E+02,9.1140E+02,8.9826E+02,8.8441E+02,8.6974E+02,8.5408E+02,8.3719E+02,
    8.1874E+02,7.9825E+02,7.7496E+02,7.4747E+02,7.4440E+02,7.4126E+02,7.3804E+02,
    7.3474E+02,7.3134E+02,7.2786E+02,7.2426E+02,7.2056E+02,7.1673E+02,7.1277E+02,
    7.0866E+02,7.0438E+02,6.9993E+02,6.9527E+02,6.9038E+02,6.8523E+02,6.7979E+02,
    6.7399E+02,6.6779E+02,6.6110E+02,6.5381E+02,6.4577E+02,6.3676E+02,6.2643E+02,
    6.1417E+02,5.9879E+02,5.7730E+02,5.3570E+02,4.0344E+02,3.6593E+02,3.4767E+02,
    3.3526E+02,3.2576E+02,3.1803E+02,3.1147E+02,3.0578E+02,3.0073E+02,2.9620E+02,
    2.9208E+02,2.8830E+02,2.8480E+02,2.8155E+02,2.7851E+02,2.7566E+02,2.7297E+02,
    2.7042E+02,2.6800E+02,2.6570E+02,2.6350E+02,2.6140E+02,2.4424E+02,2.3153E+02,
    2.2142E+02,2.1301E+02,2.0581E+02,1.9952E+02,1.9393E+02,1.8891E+02,1.8436E+02,
    1.8019E+02,1.7634E+02,1.7278E+02,1.6946E+02,1.6635E+02,1.6343E+02,1.6068E+02,
    1.5808E+02,1.5562E+02,1.5327E+02,1.5104E+02,1.4891E+02,1.4688E+02,1.4493E+02,
    1.4306E+02,1.4126E+02,1.3954E+02,1.3787E+02,1.3627E+02,1.3472E+02,1.3322E+02,
    1.3177E+02,1.3037E+02,1.2901E+02,1.2769E+02,1.2641E+02,1.2517E+02,1.2396E+02,
    1.2279E+02,1.2164E+02,1.2053E+02,1.1944E+02,1.1839E+02,1.1735E+02,1.1635E+02,
    1.1536E+02,1.1440E+02,1.1346E+02,1.1255E+02,1.1165E+02,1.1077E+02,1.0991E+02,
    1.0907E+02,1.0825E+02,1.0744E+02,1.0664E+02,1.0587E+02,1.0511E+02,1.0436E+02,
    1.0362E+02,1.0290E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    7.6000E+06,              !- Pressure {Pa}
    9.4747E+04,9.8595E+04,1.0245E+05,1.0632E+05,1.1020E+05,1.1408E+05,1.1798E+05,
    1.2190E+05,1.2583E+05,1.2977E+05,1.3374E+05,1.3772E+05,1.4172E+05,1.4575E+05,
    1.4980E+05,1.5387E+05,1.5798E+05,1.6211E+05,1.6628E+05,1.7049E+05,1.7474E+05,
    1.7902E+05,1.8336E+05,1.8775E+05,1.9219E+05,1.9670E+05,2.0128E+05,2.0594E+05,
    2.1069E+05,2.1554E+05,2.2051E+05,2.2561E+05,2.3088E+05,2.3633E+05,2.4203E+05,
    2.4802E+05,2.5441E+05,2.6132E+05,2.6900E+05,2.6983E+05,2.7067E+05,2.7152E+05,
    2.7239E+05,2.7327E+05,2.7417E+05,2.7509E+05,2.7602E+05,2.7698E+05,2.7796E+05,
    2.7896E+05,2.7999E+05,2.8105E+05,2.8214E+05,2.8327E+05,2.8444E+05,2.8565E+05,
    2.8691E+05,2.8823E+05,2.8961E+05,2.9107E+05,2.9263E+05,2.9430E+05,2.9610E+05,
    2.9808E+05,3.0029E+05,3.0282E+05,3.0583E+05,3.0964E+05,3.1508E+05,3.2615E+05,
    3.4734E+05,3.5869E+05,3.6516E+05,3.6980E+05,3.7348E+05,3.7656E+05,3.7922E+05,
    3.8159E+05,3.8372E+05,3.8568E+05,3.8749E+05,3.8917E+05,3.9075E+05,3.9224E+05,
    3.9365E+05,3.9500E+05,3.9628E+05,3.9751E+05,3.9870E+05,4.0864E+05,4.1649E+05,
    4.2315E+05,4.2904E+05,4.3437E+05,4.3928E+05,4.4388E+05,4.4821E+05,4.5232E+05,
    4.5626E+05,4.6004E+05,4.6369E+05,4.6723E+05,4.7066E+05,4.7401E+05,4.7727E+05,
    4.8046E+05,4.8359E+05,4.8666E+05,4.8967E+05,4.9264E+05,4.9556E+05,4.9844E+05,
    5.0128E+05,5.0409E+05,5.0686E+05,5.0960E+05,5.1232E+05,5.1500E+05,5.1766E+05,
    5.2030E+05,5.2292E+05,5.2552E+05,5.2810E+05,5.3066E+05,5.3320E+05,5.3573E+05,
    5.3824E+05,5.4074E+05,5.4322E+05,5.4569E+05,5.4815E+05,5.5060E+05,5.5303E+05,
    5.5546E+05,5.5787E+05,5.6028E+05,5.6268E+05,5.6507E+05,5.6745E+05,5.6982E+05,
    5.7219E+05,5.7455E+05,5.7690E+05,5.7925E+05,5.8159E+05,5.8393E+05,5.8626E+05,
    5.8858E+05,5.9090E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    7.6000E+06,              !- Pressure {Pa}
    1.1700E+03,1.1630E+03,1.1559E+03,1.1487E+03,1.1414E+03,1.1341E+03,1.1267E+03,
    1.1192E+03,1.1115E+03,1.1038E+03,1.0960E+03,1.0881E+03,1.0800E+03,1.0718E+03,
    1.0635E+03,1.0550E+03,1.0464E+03,1.0376E+03,1.0286E+03,1.0195E+03,1.0101E+03,
    1.0005E+03,9.9063E+02,9.8050E+02,9.7009E+02,9.5934E+02,9.4824E+02,9.3673E+02,
    9.2478E+02,9.1231E+02,8.9926E+02,8.8552E+02,8.7098E+02,8.5547E+02,8.3879E+02,
    8.2062E+02,8.0051E+02,7.7777E+02,7.5120E+02,7.4825E+02,7.4524E+02,7.4217E+02,
    7.3902E+02,7.3579E+02,7.3248E+02,7.2908E+02,7.2559E+02,7.2199E+02,7.1828E+02,
    7.1445E+02,7.1048E+02,7.0638E+02,7.0211E+02,6.9766E+02,6.9301E+02,6.8815E+02,
    6.8303E+02,6.7762E+02,6.7188E+02,6.6575E+02,6.5916E+02,6.5202E+02,6.4420E+02,
    6.3551E+02,6.2568E+02,6.1427E+02,6.0054E+02,5.8293E+02,5.5750E+02,5.0657E+02,
    4.2037E+02,3.8125E+02,3.6083E+02,3.4697E+02,3.3642E+02,3.2790E+02,3.2072E+02,
    3.1451E+02,3.0904E+02,3.0414E+02,2.9971E+02,2.9565E+02,2.9191E+02,2.8844E+02,
    2.8520E+02,2.8217E+02,2.7931E+02,2.7661E+02,2.7405E+02,2.5385E+02,2.3948E+02,
    2.2829E+02,2.1913E+02,2.1137E+02,2.0463E+02,1.9869E+02,1.9337E+02,1.8856E+02,
    1.8417E+02,1.8014E+02,1.7641E+02,1.7294E+02,1.6971E+02,1.6667E+02,1.6381E+02,
    1.6111E+02,1.5855E+02,1.5613E+02,1.5382E+02,1.5162E+02,1.4952E+02,1.4751E+02,
    1.4558E+02,1.4373E+02,1.4195E+02,1.4023E+02,1.3858E+02,1.3699E+02,1.3545E+02,
    1.3396E+02,1.3252E+02,1.3113E+02,1.2977E+02,1.2846E+02,1.2719E+02,1.2595E+02,
    1.2475E+02,1.2357E+02,1.2243E+02,1.2132E+02,1.2024E+02,1.1918E+02,1.1815E+02,
    1.1715E+02,1.1617E+02,1.1521E+02,1.1427E+02,1.1335E+02,1.1246E+02,1.1158E+02,
    1.1072E+02,1.0988E+02,1.0905E+02,1.0824E+02,1.0745E+02,1.0667E+02,1.0591E+02,
    1.0516E+02,1.0443E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    7.7000E+06,              !- Pressure {Pa}
    9.4776E+04,9.8623E+04,1.0248E+05,1.0634E+05,1.1022E+05,1.1410E+05,1.1800E+05,
    1.2192E+05,1.2584E+05,1.2979E+05,1.3375E+05,1.3773E+05,1.4173E+05,1.4575E+05,
    1.4980E+05,1.5387E+05,1.5797E+05,1.6210E+05,1.6627E+05,1.7047E+05,1.7471E+05,
    1.7900E+05,1.8332E+05,1.8771E+05,1.9214E+05,1.9665E+05,2.0122E+05,2.0587E+05,
    2.1060E+05,2.1544E+05,2.2039E+05,2.2547E+05,2.3071E+05,2.3614E+05,2.4179E+05,
    2.4773E+05,2.5405E+05,2.6086E+05,2.6838E+05,2.6919E+05,2.7000E+05,2.7083E+05,
    2.7167E+05,2.7253E+05,2.7340E+05,2.7428E+05,2.7518E+05,2.7610E+05,2.7704E+05,
    2.7800E+05,2.7898E+05,2.7998E+05,2.8101E+05,2.8207E+05,2.8316E+05,2.8429E+05,
    2.8545E+05,2.8666E+05,2.8792E+05,2.8923E+05,2.9061E+05,2.9206E+05,2.9360E+05,
    2.9524E+05,2.9701E+05,2.9894E+05,3.0106E+05,3.0346E+05,3.0623E+05,3.0958E+05,
    3.1387E+05,3.2010E+05,3.3126E+05,3.4578E+05,3.5599E+05,3.6253E+05,3.6734E+05,
    3.7119E+05,3.7441E+05,3.7721E+05,3.7968E+05,3.8191E+05,3.8395E+05,3.8583E+05,
    3.8758E+05,3.8922E+05,3.9076E+05,3.9223E+05,3.9362E+05,4.0488E+05,4.1341E+05,
    4.2050E+05,4.2668E+05,4.3224E+05,4.3733E+05,4.4206E+05,4.4651E+05,4.5073E+05,
    4.5475E+05,4.5861E+05,4.6233E+05,4.6592E+05,4.6941E+05,4.7280E+05,4.7611E+05,
    4.7934E+05,4.8251E+05,4.8561E+05,4.8866E+05,4.9165E+05,4.9460E+05,4.9751E+05,
    5.0037E+05,5.0320E+05,5.0600E+05,5.0876E+05,5.1149E+05,5.1420E+05,5.1688E+05,
    5.1954E+05,5.2217E+05,5.2478E+05,5.2738E+05,5.2995E+05,5.3251E+05,5.3505E+05,
    5.3757E+05,5.4008E+05,5.4257E+05,5.4506E+05,5.4753E+05,5.4998E+05,5.5243E+05,
    5.5487E+05,5.5729E+05,5.5971E+05,5.6211E+05,5.6451E+05,5.6690E+05,5.6928E+05,
    5.7166E+05,5.7403E+05,5.7639E+05,5.7874E+05,5.8109E+05,5.8343E+05,5.8577E+05,
    5.8810E+05,5.9043E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    7.7000E+06,              !- Pressure {Pa}
    1.1702E+03,1.1632E+03,1.1561E+03,1.1489E+03,1.1417E+03,1.1343E+03,1.1269E+03,
    1.1194E+03,1.1118E+03,1.1041E+03,1.0963E+03,1.0884E+03,1.0803E+03,1.0722E+03,
    1.0639E+03,1.0554E+03,1.0468E+03,1.0380E+03,1.0291E+03,1.0199E+03,1.0106E+03,
    1.0010E+03,9.9117E+02,9.8108E+02,9.7070E+02,9.6000E+02,9.4895E+02,9.3750E+02,
    9.2560E+02,9.1321E+02,9.0024E+02,8.8661E+02,8.7219E+02,8.5685E+02,8.4036E+02,
    8.2245E+02,8.0270E+02,7.8048E+02,7.5473E+02,7.5190E+02,7.4901E+02,7.4605E+02,
    7.4304E+02,7.3995E+02,7.3679E+02,7.3356E+02,7.3024E+02,7.2684E+02,7.2334E+02,
    7.1974E+02,7.1603E+02,7.1220E+02,7.0824E+02,7.0413E+02,6.9987E+02,6.9544E+02,
    6.9081E+02,6.8596E+02,6.8087E+02,6.7551E+02,6.6983E+02,6.6378E+02,6.5730E+02,
    6.5031E+02,6.4269E+02,6.3430E+02,6.2492E+02,6.1424E+02,6.0173E+02,5.8651E+02,
    5.6681E+02,5.3820E+02,4.8870E+02,4.3052E+02,3.9430E+02,3.7296E+02,3.5810E+02,
    3.4673E+02,3.3753E+02,3.2980E+02,3.2312E+02,3.1725E+02,3.1201E+02,3.0727E+02,
    3.0295E+02,2.9897E+02,2.9529E+02,2.9186E+02,2.8864E+02,2.6439E+02,2.4799E+02,
    2.3555E+02,2.2553E+02,2.1714E+02,2.0991E+02,2.0358E+02,1.9794E+02,1.9286E+02,
    1.8824E+02,1.8401E+02,1.8011E+02,1.7649E+02,1.7311E+02,1.6995E+02,1.6698E+02,
    1.6418E+02,1.6153E+02,1.5902E+02,1.5663E+02,1.5435E+02,1.5218E+02,1.5011E+02,
    1.4812E+02,1.4621E+02,1.4438E+02,1.4261E+02,1.4092E+02,1.3928E+02,1.3770E+02,
    1.3617E+02,1.3469E+02,1.3326E+02,1.3187E+02,1.3052E+02,1.2922E+02,1.2795E+02,
    1.2672E+02,1.2552E+02,1.2435E+02,1.2321E+02,1.2210E+02,1.2102E+02,1.1997E+02,
    1.1894E+02,1.1794E+02,1.1696E+02,1.1600E+02,1.1506E+02,1.1414E+02,1.1325E+02,
    1.1237E+02,1.1151E+02,1.1067E+02,1.0984E+02,1.0903E+02,1.0824E+02,1.0746E+02,
    1.0670E+02,1.0595E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    7.8000E+06,              !- Pressure {Pa}
    9.4804E+04,9.8650E+04,1.0250E+05,1.0637E+05,1.1024E+05,1.1413E+05,1.1802E+05,
    1.2193E+05,1.2586E+05,1.2980E+05,1.3376E+05,1.3774E+05,1.4174E+05,1.4576E+05,
    1.4980E+05,1.5387E+05,1.5797E+05,1.6210E+05,1.6626E+05,1.7045E+05,1.7469E+05,
    1.7897E+05,1.8329E+05,1.8767E+05,1.9210E+05,1.9659E+05,2.0115E+05,2.0579E+05,
    2.1051E+05,2.1534E+05,2.2027E+05,2.2533E+05,2.3055E+05,2.3594E+05,2.4156E+05,
    2.4745E+05,2.5370E+05,2.6042E+05,2.6779E+05,2.6858E+05,2.6938E+05,2.7018E+05,
    2.7100E+05,2.7183E+05,2.7267E+05,2.7353E+05,2.7440E+05,2.7529E+05,2.7619E+05,
    2.7711E+05,2.7805E+05,2.7901E+05,2.7999E+05,2.8100E+05,2.8203E+05,2.8309E+05,
    2.8418E+05,2.8530E+05,2.8646E+05,2.8767E+05,2.8892E+05,2.9023E+05,2.9160E+05,
    2.9303E+05,2.9455E+05,2.9617E+05,2.9790E+05,2.9978E+05,3.0183E+05,3.0411E+05,
    3.0670E+05,3.0971E+05,3.1336E+05,3.1806E+05,3.2476E+05,3.3454E+05,3.4533E+05,
    3.5411E+05,3.6042E+05,3.6524E+05,3.6916E+05,3.7247E+05,3.7535E+05,3.7791E+05,
    3.8022E+05,3.8232E+05,3.8426E+05,3.8607E+05,3.8776E+05,4.0078E+05,4.1014E+05,
    4.1772E+05,4.2424E+05,4.3004E+05,4.3532E+05,4.4021E+05,4.4479E+05,4.4911E+05,
    4.5322E+05,4.5716E+05,4.6095E+05,4.6460E+05,4.6815E+05,4.7159E+05,4.7494E+05,
    4.7822E+05,4.8142E+05,4.8456E+05,4.8764E+05,4.9066E+05,4.9364E+05,4.9657E+05,
    4.9946E+05,5.0231E+05,5.0513E+05,5.0791E+05,5.1067E+05,5.1339E+05,5.1609E+05,
    5.1876E+05,5.2142E+05,5.2404E+05,5.2665E+05,5.2924E+05,5.3181E+05,5.3436E+05,
    5.3690E+05,5.3942E+05,5.4193E+05,5.4442E+05,5.4690E+05,5.4937E+05,5.5183E+05,
    5.5427E+05,5.5671E+05,5.5913E+05,5.6155E+05,5.6396E+05,5.6636E+05,5.6874E+05,
    5.7113E+05,5.7350E+05,5.7587E+05,5.7823E+05,5.8059E+05,5.8294E+05,5.8528E+05,
    5.8762E+05,5.8995E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    7.8000E+06,              !- Pressure {Pa}
    1.1704E+03,1.1634E+03,1.1563E+03,1.1491E+03,1.1419E+03,1.1346E+03,1.1272E+03,
    1.1197E+03,1.1121E+03,1.1044E+03,1.0966E+03,1.0887E+03,1.0807E+03,1.0725E+03,
    1.0642E+03,1.0558E+03,1.0472E+03,1.0384E+03,1.0295E+03,1.0204E+03,1.0111E+03,
    1.0015E+03,9.9171E+02,9.8165E+02,9.7131E+02,9.6065E+02,9.4965E+02,9.3825E+02,
    9.2642E+02,9.1410E+02,9.0121E+02,8.8768E+02,8.7339E+02,8.5820E+02,8.4190E+02,
    8.2424E+02,8.0483E+02,7.8310E+02,7.5810E+02,7.5536E+02,7.5257E+02,7.4973E+02,
    7.4683E+02,7.4387E+02,7.4085E+02,7.3776E+02,7.3459E+02,7.3136E+02,7.2804E+02,
    7.2463E+02,7.2113E+02,7.1753E+02,7.1382E+02,7.0999E+02,7.0603E+02,7.0193E+02,
    6.9768E+02,6.9326E+02,6.8865E+02,6.8383E+02,6.7878E+02,6.7346E+02,6.6784E+02,
    6.6188E+02,6.5551E+02,6.4866E+02,6.4125E+02,6.3315E+02,6.2418E+02,6.1411E+02,
    6.0258E+02,5.8903E+02,5.7251E+02,5.5121E+02,5.2118E+02,4.7917E+02,4.3649E+02,
    4.0478E+02,3.8366E+02,3.6836E+02,3.5646E+02,3.4675E+02,3.3857E+02,3.3150E+02,
    3.2528E+02,3.1973E+02,3.1471E+02,3.1014E+02,3.0594E+02,2.7607E+02,2.5714E+02,
    2.4324E+02,2.3224E+02,2.2314E+02,2.1538E+02,2.0862E+02,2.0263E+02,1.9727E+02,
    1.9241E+02,1.8796E+02,1.8388E+02,1.8009E+02,1.7657E+02,1.7328E+02,1.7019E+02,
    1.6728E+02,1.6454E+02,1.6194E+02,1.5947E+02,1.5712E+02,1.5487E+02,1.5273E+02,
    1.5068E+02,1.4872E+02,1.4683E+02,1.4501E+02,1.4327E+02,1.4158E+02,1.3996E+02,
    1.3839E+02,1.3687E+02,1.3540E+02,1.3398E+02,1.3260E+02,1.3126E+02,1.2996E+02,
    1.2870E+02,1.2747E+02,1.2627E+02,1.2511E+02,1.2397E+02,1.2287E+02,1.2179E+02,
    1.2074E+02,1.1972E+02,1.1871E+02,1.1773E+02,1.1678E+02,1.1584E+02,1.1493E+02,
    1.1403E+02,1.1315E+02,1.1229E+02,1.1145E+02,1.1062E+02,1.0982E+02,1.0902E+02,
    1.0824E+02,1.0748E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    7.9000E+06,              !- Pressure {Pa}
    9.4833E+04,9.8677E+04,1.0253E+05,1.0639E+05,1.1026E+05,1.1415E+05,1.1804E+05,
    1.2195E+05,1.2588E+05,1.2982E+05,1.3377E+05,1.3775E+05,1.4174E+05,1.4576E+05,
    1.4980E+05,1.5387E+05,1.5796E+05,1.6209E+05,1.6624E+05,1.7044E+05,1.7467E+05,
    1.7894E+05,1.8326E+05,1.8762E+05,1.9205E+05,1.9653E+05,2.0109E+05,2.0571E+05,
    2.1043E+05,2.1523E+05,2.2015E+05,2.2520E+05,2.3039E+05,2.3575E+05,2.4133E+05,
    2.4718E+05,2.5336E+05,2.5999E+05,2.6723E+05,2.6800E+05,2.6878E+05,2.6957E+05,
    2.7036E+05,2.7117E+05,2.7199E+05,2.7282E+05,2.7367E+05,2.7453E+05,2.7540E+05,
    2.7629E+05,2.7719E+05,2.7811E+05,2.7905E+05,2.8002E+05,2.8100E+05,2.8200E+05,
    2.8304E+05,2.8409E+05,2.8518E+05,2.8631E+05,2.8747E+05,2.8867E+05,2.8992E+05,
    2.9121E+05,2.9257E+05,2.9399E+05,2.9550E+05,2.9709E+05,2.9878E+05,3.0061E+05,
    3.0260E+05,3.0478E+05,3.0721E+05,3.0997E+05,3.1320E+05,3.1710E+05,3.2207E+05,
    3.2872E+05,3.3694E+05,3.4545E+05,3.5293E+05,3.5882E+05,3.6352E+05,3.6742E+05,
    3.7076E+05,3.7369E+05,3.7630E+05,3.7865E+05,3.8081E+05,3.9628E+05,4.0664E+05,
    4.1480E+05,4.2170E+05,4.2777E+05,4.3326E+05,4.3831E+05,4.4302E+05,4.4746E+05,
    4.5167E+05,4.5569E+05,4.5955E+05,4.6327E+05,4.6687E+05,4.7036E+05,4.7376E+05,
    4.7708E+05,4.8032E+05,4.8349E+05,4.8660E+05,4.8966E+05,4.9267E+05,4.9563E+05,
    4.9854E+05,5.0142E+05,5.0426E+05,5.0706E+05,5.0984E+05,5.1258E+05,5.1530E+05,
    5.1799E+05,5.2066E+05,5.2330E+05,5.2592E+05,5.2853E+05,5.3111E+05,5.3368E+05,
    5.3623E+05,5.3876E+05,5.4128E+05,5.4378E+05,5.4628E+05,5.4876E+05,5.5122E+05,
    5.5368E+05,5.5612E+05,5.5856E+05,5.6098E+05,5.6340E+05,5.6581E+05,5.6820E+05,
    5.7060E+05,5.7298E+05,5.7536E+05,5.7772E+05,5.8009E+05,5.8244E+05,5.8479E+05,
    5.8714E+05,5.8948E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    7.9000E+06,              !- Pressure {Pa}
    1.1706E+03,1.1636E+03,1.1565E+03,1.1494E+03,1.1421E+03,1.1348E+03,1.1274E+03,
    1.1200E+03,1.1124E+03,1.1047E+03,1.0969E+03,1.0890E+03,1.0810E+03,1.0729E+03,
    1.0646E+03,1.0562E+03,1.0476E+03,1.0388E+03,1.0299E+03,1.0208E+03,1.0115E+03,
    1.0020E+03,9.9224E+02,9.8222E+02,9.7191E+02,9.6130E+02,9.5034E+02,9.3900E+02,
    9.2723E+02,9.1498E+02,9.0218E+02,8.8875E+02,8.7458E+02,8.5953E+02,8.4342E+02,
    8.2600E+02,8.0691E+02,7.8563E+02,7.6131E+02,7.5866E+02,7.5597E+02,7.5322E+02,
    7.5043E+02,7.4758E+02,7.4467E+02,7.4171E+02,7.3868E+02,7.3559E+02,7.3242E+02,
    7.2918E+02,7.2585E+02,7.2244E+02,7.1894E+02,7.1534E+02,7.1163E+02,7.0781E+02,
    7.0386E+02,6.9977E+02,6.9553E+02,6.9113E+02,6.8654E+02,6.8175E+02,6.7674E+02,
    6.7147E+02,6.6592E+02,6.6004E+02,6.5378E+02,6.4709E+02,6.3987E+02,6.3204E+02,
    6.2345E+02,6.1392E+02,6.0319E+02,5.9090E+02,5.7648E+02,5.5902E+02,5.3688E+02,
    5.0781E+02,4.7347E+02,4.4016E+02,4.1290E+02,3.9279E+02,3.7755E+02,3.6543E+02,
    3.5542E+02,3.4692E+02,3.3954E+02,3.3304E+02,3.2723E+02,2.8918E+02,2.6707E+02,
    2.5141E+02,2.3929E+02,2.2939E+02,2.2104E+02,2.1382E+02,2.0746E+02,2.0178E+02,
    1.9666E+02,1.9199E+02,1.8771E+02,1.8376E+02,1.8009E+02,1.7666E+02,1.7345E+02,
    1.7043E+02,1.6759E+02,1.6489E+02,1.6234E+02,1.5991E+02,1.5759E+02,1.5538E+02,
    1.5327E+02,1.5124E+02,1.4930E+02,1.4743E+02,1.4564E+02,1.4390E+02,1.4224E+02,
    1.4062E+02,1.3907E+02,1.3756E+02,1.3610E+02,1.3468E+02,1.3331E+02,1.3198E+02,
    1.3069E+02,1.2943E+02,1.2821E+02,1.2701E+02,1.2586E+02,1.2472E+02,1.2362E+02,
    1.2255E+02,1.2150E+02,1.2048E+02,1.1948E+02,1.1850E+02,1.1754E+02,1.1661E+02,
    1.1569E+02,1.1480E+02,1.1392E+02,1.1306E+02,1.1222E+02,1.1139E+02,1.1058E+02,
    1.0979E+02,1.0901E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    8.0000E+06,              !- Pressure {Pa}
    9.4861E+04,9.8705E+04,1.0256E+05,1.0642E+05,1.1029E+05,1.1417E+05,1.1806E+05,
    1.2197E+05,1.2589E+05,1.2983E+05,1.3378E+05,1.3776E+05,1.4175E+05,1.4576E+05,
    1.4980E+05,1.5387E+05,1.5796E+05,1.6208E+05,1.6623E+05,1.7042E+05,1.7464E+05,
    1.7891E+05,1.8322E+05,1.8759E+05,1.9200E+05,1.9648E+05,2.0102E+05,2.0564E+05,
    2.1034E+05,2.1513E+05,2.2004E+05,2.2506E+05,2.3023E+05,2.3557E+05,2.4111E+05,
    2.4691E+05,2.5304E+05,2.5958E+05,2.6670E+05,2.6745E+05,2.6821E+05,2.6898E+05,
    2.6976E+05,2.7055E+05,2.7135E+05,2.7216E+05,2.7298E+05,2.7382E+05,2.7466E+05,
    2.7552E+05,2.7640E+05,2.7728E+05,2.7819E+05,2.7911E+05,2.8005E+05,2.8102E+05,
    2.8200E+05,2.8300E+05,2.8404E+05,2.8509E+05,2.8618E+05,2.8730E+05,2.8846E+05,
    2.8966E+05,2.9090E+05,2.9219E+05,2.9353E+05,2.9494E+05,2.9642E+05,2.9799E+05,
    2.9966E+05,3.0144E+05,3.0335E+05,3.0544E+05,3.0774E+05,3.1031E+05,3.1323E+05,
    3.1663E+05,3.2069E+05,3.2573E+05,3.3194E+05,3.3886E+05,3.4587E+05,3.5229E+05,
    3.5769E+05,3.6218E+05,3.6600E+05,3.6930E+05,3.7223E+05,3.9127E+05,4.0290E+05,
    4.1173E+05,4.1906E+05,4.2543E+05,4.3114E+05,4.3637E+05,4.4122E+05,4.4578E+05,
    4.5009E+05,4.5419E+05,4.5813E+05,4.6191E+05,4.6557E+05,4.6912E+05,4.7257E+05,
    4.7593E+05,4.7921E+05,4.8242E+05,4.8557E+05,4.8866E+05,4.9169E+05,4.9468E+05,
    4.9762E+05,5.0052E+05,5.0338E+05,5.0621E+05,5.0901E+05,5.1177E+05,5.1450E+05,
    5.1721E+05,5.1990E+05,5.2256E+05,5.2520E+05,5.2781E+05,5.3041E+05,5.3299E+05,
    5.3555E+05,5.3810E+05,5.4063E+05,5.4315E+05,5.4565E+05,5.4814E+05,5.5062E+05,
    5.5308E+05,5.5554E+05,5.5798E+05,5.6042E+05,5.6284E+05,5.6526E+05,5.6766E+05,
    5.7006E+05,5.7245E+05,5.7484E+05,5.7721E+05,5.7958E+05,5.8195E+05,5.8430E+05,
    5.8666E+05,5.8900E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    8.0000E+06,              !- Pressure {Pa}
    1.1708E+03,1.1638E+03,1.1567E+03,1.1496E+03,1.1424E+03,1.1351E+03,1.1277E+03,
    1.1202E+03,1.1127E+03,1.1050E+03,1.0972E+03,1.0893E+03,1.0813E+03,1.0732E+03,
    1.0649E+03,1.0565E+03,1.0480E+03,1.0393E+03,1.0304E+03,1.0213E+03,1.0120E+03,
    1.0025E+03,9.9278E+02,9.8279E+02,9.7252E+02,9.6194E+02,9.5103E+02,9.3974E+02,
    9.2803E+02,9.1585E+02,9.0313E+02,8.8980E+02,8.7574E+02,8.6084E+02,8.4491E+02,
    8.2771E+02,8.0893E+02,7.8807E+02,7.6438E+02,7.6182E+02,7.5921E+02,7.5655E+02,
    7.5385E+02,7.5110E+02,7.4830E+02,7.4545E+02,7.4254E+02,7.3957E+02,7.3653E+02,
    7.3344E+02,7.3027E+02,7.2702E+02,7.2370E+02,7.2029E+02,7.1679E+02,7.1319E+02,
    7.0948E+02,7.0566E+02,7.0172E+02,6.9765E+02,6.9342E+02,6.8904E+02,6.8448E+02,
    6.7973E+02,6.7476E+02,6.6954E+02,6.6406E+02,6.5827E+02,6.5212E+02,6.4557E+02,
    6.3855E+02,6.3097E+02,6.2273E+02,6.1368E+02,6.0364E+02,5.9234E+02,5.7945E+02,
    5.6443E+02,5.4647E+02,5.2444E+02,4.9798E+02,4.6968E+02,4.4255E+02,4.1909E+02,
    4.0043E+02,3.8562E+02,3.7355E+02,3.6342E+02,3.5475E+02,3.0414E+02,2.7790E+02,
    2.6013E+02,2.4671E+02,2.3592E+02,2.2691E+02,2.1918E+02,2.1242E+02,2.0641E+02,
    2.0101E+02,1.9611E+02,1.9162E+02,1.8749E+02,1.8366E+02,1.8009E+02,1.7676E+02,
    1.7362E+02,1.7067E+02,1.6788E+02,1.6524E+02,1.6273E+02,1.6034E+02,1.5806E+02,
    1.5588E+02,1.5379E+02,1.5179E+02,1.4987E+02,1.4802E+02,1.4624E+02,1.4453E+02,
    1.4287E+02,1.4127E+02,1.3973E+02,1.3823E+02,1.3678E+02,1.3538E+02,1.3401E+02,
    1.3269E+02,1.3140E+02,1.3015E+02,1.2893E+02,1.2774E+02,1.2659E+02,1.2546E+02,
    1.2436E+02,1.2329E+02,1.2225E+02,1.2122E+02,1.2022E+02,1.1925E+02,1.1829E+02,
    1.1736E+02,1.1645E+02,1.1555E+02,1.1468E+02,1.1382E+02,1.1298E+02,1.1215E+02,
    1.1134E+02,1.1055E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    8.1000E+06,              !- Pressure {Pa}
    9.4890E+04,9.8732E+04,1.0258E+05,1.0644E+05,1.1031E+05,1.1419E+05,1.1808E+05,
    1.2199E+05,1.2591E+05,1.2984E+05,1.3380E+05,1.3777E+05,1.4176E+05,1.4577E+05,
    1.4980E+05,1.5386E+05,1.5795E+05,1.6207E+05,1.6622E+05,1.7040E+05,1.7462E+05,
    1.7888E+05,1.8319E+05,1.8755E+05,1.9196E+05,1.9642E+05,2.0096E+05,2.0557E+05,
    2.1026E+05,2.1504E+05,2.1992E+05,2.2493E+05,2.3007E+05,2.3538E+05,2.4090E+05,
    2.4665E+05,2.5272E+05,2.5919E+05,2.6619E+05,2.6693E+05,2.6767E+05,2.6843E+05,
    2.6919E+05,2.6996E+05,2.7074E+05,2.7153E+05,2.7233E+05,2.7314E+05,2.7397E+05,
    2.7480E+05,2.7565E+05,2.7651E+05,2.7739E+05,2.7828E+05,2.7918E+05,2.8011E+05,
    2.8105E+05,2.8201E+05,2.8299E+05,2.8400E+05,2.8503E+05,2.8609E+05,2.8717E+05,
    2.8829E+05,2.8944E+05,2.9064E+05,2.9187E+05,2.9315E+05,2.9448E+05,2.9588E+05,
    2.9734E+05,2.9888E+05,3.0051E+05,3.0225E+05,3.0411E+05,3.0612E+05,3.0830E+05,
    3.1071E+05,3.1340E+05,3.1643E+05,3.1993E+05,3.2407E+05,3.2898E+05,3.3459E+05,
    3.4052E+05,3.4647E+05,3.5204E+05,3.5695E+05,3.6118E+05,3.8562E+05,3.9886E+05,
    4.0848E+05,4.1630E+05,4.2300E+05,4.2896E+05,4.3438E+05,4.3938E+05,4.4406E+05,
    4.4848E+05,4.5268E+05,4.5669E+05,4.6054E+05,4.6426E+05,4.6787E+05,4.7136E+05,
    4.7477E+05,4.7809E+05,4.8134E+05,4.8452E+05,4.8764E+05,4.9071E+05,4.9372E+05,
    4.9669E+05,4.9962E+05,5.0250E+05,5.0535E+05,5.0817E+05,5.1095E+05,5.1371E+05,
    5.1643E+05,5.1913E+05,5.2181E+05,5.2446E+05,5.2710E+05,5.2971E+05,5.3230E+05,
    5.3488E+05,5.3744E+05,5.3998E+05,5.4251E+05,5.4502E+05,5.4752E+05,5.5001E+05,
    5.5249E+05,5.5495E+05,5.5740E+05,5.5985E+05,5.6228E+05,5.6471E+05,5.6712E+05,
    5.6953E+05,5.7193E+05,5.7432E+05,5.7670E+05,5.7908E+05,5.8145E+05,5.8382E+05,
    5.8617E+05,5.8853E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    8.1000E+06,              !- Pressure {Pa}
    1.1710E+03,1.1640E+03,1.1570E+03,1.1498E+03,1.1426E+03,1.1353E+03,1.1280E+03,
    1.1205E+03,1.1129E+03,1.1053E+03,1.0975E+03,1.0896E+03,1.0817E+03,1.0735E+03,
    1.0653E+03,1.0569E+03,1.0484E+03,1.0397E+03,1.0308E+03,1.0217E+03,1.0125E+03,
    1.0030E+03,9.9330E+02,9.8335E+02,9.7312E+02,9.6258E+02,9.5172E+02,9.4048E+02,
    9.2883E+02,9.1672E+02,9.0408E+02,8.9084E+02,8.7689E+02,8.6212E+02,8.4637E+02,
    8.2939E+02,8.1090E+02,7.9044E+02,7.6733E+02,7.6484E+02,7.6231E+02,7.5973E+02,
    7.5712E+02,7.5446E+02,7.5175E+02,7.4900E+02,7.4619E+02,7.4333E+02,7.4042E+02,
    7.3745E+02,7.3441E+02,7.3131E+02,7.2814E+02,7.2489E+02,7.2157E+02,7.1816E+02,
    7.1466E+02,7.1107E+02,7.0737E+02,7.0356E+02,6.9963E+02,6.9556E+02,6.9136E+02,
    6.8700E+02,6.8247E+02,6.7775E+02,6.7283E+02,6.6767E+02,6.6226E+02,6.5656E+02,
    6.5053E+02,6.4412E+02,6.3729E+02,6.2995E+02,6.2203E+02,6.1341E+02,6.0395E+02,
    5.9348E+02,5.8176E+02,5.6846E+02,5.5314E+02,5.3518E+02,5.1416E+02,4.9077E+02,
    4.6696E+02,4.4418E+02,4.2381E+02,4.0673E+02,3.9261E+02,3.2153E+02,2.8982E+02,
    2.6949E+02,2.5455E+02,2.4275E+02,2.3301E+02,2.2473E+02,2.1753E+02,2.1116E+02,
    2.0547E+02,2.0031E+02,1.9561E+02,1.9129E+02,1.8729E+02,1.8358E+02,1.8011E+02,
    1.7685E+02,1.7379E+02,1.7091E+02,1.6817E+02,1.6558E+02,1.6311E+02,1.6076E+02,
    1.5851E+02,1.5636E+02,1.5430E+02,1.5233E+02,1.5043E+02,1.4860E+02,1.4684E+02,
    1.4514E+02,1.4350E+02,1.4191E+02,1.4038E+02,1.3889E+02,1.3745E+02,1.3605E+02,
    1.3470E+02,1.3338E+02,1.3210E+02,1.3085E+02,1.2964E+02,1.2846E+02,1.2731E+02,
    1.2618E+02,1.2509E+02,1.2402E+02,1.2298E+02,1.2196E+02,1.2096E+02,1.1999E+02,
    1.1904E+02,1.1810E+02,1.1719E+02,1.1630E+02,1.1542E+02,1.1456E+02,1.1372E+02,
    1.1290E+02,1.1209E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    8.2000E+06,              !- Pressure {Pa}
    9.4919E+04,9.8760E+04,1.0261E+05,1.0647E+05,1.1033E+05,1.1421E+05,1.1810E+05,
    1.2201E+05,1.2592E+05,1.2986E+05,1.3381E+05,1.3778E+05,1.4176E+05,1.4577E+05,
    1.4981E+05,1.5386E+05,1.5795E+05,1.6206E+05,1.6621E+05,1.7038E+05,1.7460E+05,
    1.7886E+05,1.8316E+05,1.8751E+05,1.9191E+05,1.9637E+05,2.0090E+05,2.0549E+05,
    2.1017E+05,2.1494E+05,2.1981E+05,2.2480E+05,2.2992E+05,2.3521E+05,2.4068E+05,
    2.4640E+05,2.5241E+05,2.5880E+05,2.6570E+05,2.6643E+05,2.6716E+05,2.6790E+05,
    2.6864E+05,2.6940E+05,2.7016E+05,2.7094E+05,2.7172E+05,2.7251E+05,2.7331E+05,
    2.7413E+05,2.7495E+05,2.7579E+05,2.7664E+05,2.7750E+05,2.7837E+05,2.7926E+05,
    2.8017E+05,2.8110E+05,2.8204E+05,2.8300E+05,2.8398E+05,2.8499E+05,2.8602E+05,
    2.8707E+05,2.8816E+05,2.8927E+05,2.9042E+05,2.9160E+05,2.9283E+05,2.9410E+05,
    2.9543E+05,2.9680E+05,2.9825E+05,2.9976E+05,3.0136E+05,3.0306E+05,3.0486E+05,
    3.0679E+05,3.0888E+05,3.1115E+05,3.1365E+05,3.1642E+05,3.1953E+05,3.2308E+05,
    3.2717E+05,3.3180E+05,3.3684E+05,3.4202E+05,3.4717E+05,3.7915E+05,3.9447E+05,
    4.0504E+05,4.1341E+05,4.2049E+05,4.2672E+05,4.3234E+05,4.3750E+05,4.4232E+05,
    4.4684E+05,4.5113E+05,4.5523E+05,4.5916E+05,4.6294E+05,4.6660E+05,4.7015E+05,
    4.7360E+05,4.7696E+05,4.8025E+05,4.8347E+05,4.8662E+05,4.8972E+05,4.9276E+05,
    4.9576E+05,4.9871E+05,5.0162E+05,5.0449E+05,5.0733E+05,5.1013E+05,5.1291E+05,
    5.1565E+05,5.1837E+05,5.2106E+05,5.2373E+05,5.2638E+05,5.2900E+05,5.3161E+05,
    5.3420E+05,5.3677E+05,5.3933E+05,5.4187E+05,5.4439E+05,5.4690E+05,5.4940E+05,
    5.5189E+05,5.5436E+05,5.5683E+05,5.5928E+05,5.6172E+05,5.6416E+05,5.6658E+05,
    5.6899E+05,5.7140E+05,5.7380E+05,5.7619E+05,5.7858E+05,5.8096E+05,5.8333E+05,
    5.8569E+05,5.8805E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    8.2000E+06,              !- Pressure {Pa}
    1.1712E+03,1.1642E+03,1.1572E+03,1.1501E+03,1.1429E+03,1.1356E+03,1.1282E+03,
    1.1208E+03,1.1132E+03,1.1056E+03,1.0978E+03,1.0900E+03,1.0820E+03,1.0739E+03,
    1.0656E+03,1.0573E+03,1.0487E+03,1.0401E+03,1.0312E+03,1.0222E+03,1.0130E+03,
    1.0035E+03,9.9383E+02,9.8391E+02,9.7371E+02,9.6322E+02,9.5240E+02,9.4121E+02,
    9.2962E+02,9.1757E+02,9.0501E+02,8.9186E+02,8.7803E+02,8.6340E+02,8.4780E+02,
    8.3104E+02,8.1282E+02,7.9274E+02,7.7017E+02,7.6775E+02,7.6528E+02,7.6278E+02,
    7.6024E+02,7.5767E+02,7.5504E+02,7.5238E+02,7.4967E+02,7.4691E+02,7.4410E+02,
    7.4124E+02,7.3832E+02,7.3535E+02,7.3231E+02,7.2921E+02,7.2603E+02,7.2279E+02,
    7.1947E+02,7.1606E+02,7.1257E+02,7.0898E+02,7.0529E+02,7.0149E+02,6.9757E+02,
    6.9352E+02,6.8934E+02,6.8500E+02,6.8051E+02,6.7583E+02,6.7095E+02,6.6585E+02,
    6.6052E+02,6.5491E+02,6.4899E+02,6.4273E+02,6.3607E+02,6.2897E+02,6.2134E+02,
    6.1311E+02,6.0417E+02,5.9439E+02,5.8360E+02,5.7160E+02,5.5812E+02,5.4280E+02,
    5.2535E+02,5.0589E+02,4.8533E+02,4.6490E+02,4.4533E+02,3.4214E+02,3.0305E+02,
    2.7957E+02,2.6285E+02,2.4990E+02,2.3935E+02,2.3046E+02,2.2279E+02,2.1604E+02,
    2.1003E+02,2.0461E+02,1.9968E+02,1.9515E+02,1.9098E+02,1.8712E+02,1.8351E+02,
    1.8013E+02,1.7696E+02,1.7397E+02,1.7114E+02,1.6846E+02,1.6591E+02,1.6349E+02,
    1.6117E+02,1.5896E+02,1.5684E+02,1.5480E+02,1.5285E+02,1.5097E+02,1.4916E+02,
    1.4742E+02,1.4574E+02,1.4411E+02,1.4254E+02,1.4101E+02,1.3954E+02,1.3811E+02,
    1.3672E+02,1.3537E+02,1.3406E+02,1.3279E+02,1.3154E+02,1.3034E+02,1.2916E+02,
    1.2801E+02,1.2690E+02,1.2581E+02,1.2474E+02,1.2370E+02,1.2268E+02,1.2169E+02,
    1.2072E+02,1.1976E+02,1.1883E+02,1.1792E+02,1.1703E+02,1.1615E+02,1.1530E+02,
    1.1446E+02,1.1363E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    8.3000E+06,              !- Pressure {Pa}
    9.4948E+04,9.8787E+04,1.0264E+05,1.0649E+05,1.1036E+05,1.1424E+05,1.1812E+05,
    1.2203E+05,1.2594E+05,1.2987E+05,1.3382E+05,1.3779E+05,1.4177E+05,1.4578E+05,
    1.4981E+05,1.5386E+05,1.5794E+05,1.6205E+05,1.6619E+05,1.7037E+05,1.7458E+05,
    1.7883E+05,1.8313E+05,1.8747E+05,1.9187E+05,1.9632E+05,2.0084E+05,2.0542E+05,
    2.1009E+05,2.1484E+05,2.1970E+05,2.2467E+05,2.2977E+05,2.3503E+05,2.4048E+05,
    2.4615E+05,2.5211E+05,2.5844E+05,2.6523E+05,2.6595E+05,2.6666E+05,2.6739E+05,
    2.6812E+05,2.6886E+05,2.6961E+05,2.7037E+05,2.7114E+05,2.7191E+05,2.7269E+05,
    2.7349E+05,2.7429E+05,2.7510E+05,2.7593E+05,2.7677E+05,2.7762E+05,2.7848E+05,
    2.7936E+05,2.8025E+05,2.8116E+05,2.8208E+05,2.8302E+05,2.8398E+05,2.8497E+05,
    2.8597E+05,2.8700E+05,2.8805E+05,2.8913E+05,2.9024E+05,2.9139E+05,2.9256E+05,
    2.9378E+05,2.9505E+05,2.9636E+05,2.9772E+05,2.9914E+05,3.0063E+05,3.0220E+05,
    3.0385E+05,3.0561E+05,3.0747E+05,3.0947E+05,3.1163E+05,3.1396E+05,3.1652E+05,
    3.1934E+05,3.2249E+05,3.2602E+05,3.2997E+05,3.3428E+05,3.7166E+05,3.8967E+05,
    4.0138E+05,4.1039E+05,4.1788E+05,4.2440E+05,4.3024E+05,4.3558E+05,4.4054E+05,
    4.4518E+05,4.4957E+05,4.5375E+05,4.5775E+05,4.6160E+05,4.6532E+05,4.6892E+05,
    4.7242E+05,4.7583E+05,4.7916E+05,4.8241E+05,4.8560E+05,4.8873E+05,4.9180E+05,
    4.9482E+05,4.9780E+05,5.0073E+05,5.0363E+05,5.0648E+05,5.0931E+05,5.1210E+05,
    5.1486E+05,5.1760E+05,5.2031E+05,5.2300E+05,5.2566E+05,5.2830E+05,5.3092E+05,
    5.3352E+05,5.3611E+05,5.3868E+05,5.4123E+05,5.4376E+05,5.4629E+05,5.4880E+05,
    5.5129E+05,5.5378E+05,5.5625E+05,5.5871E+05,5.6116E+05,5.6360E+05,5.6604E+05,
    5.6846E+05,5.7087E+05,5.7328E+05,5.7568E+05,5.7807E+05,5.8046E+05,5.8284E+05,
    5.8521E+05,5.8757E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    8.3000E+06,              !- Pressure {Pa}
    1.1714E+03,1.1645E+03,1.1574E+03,1.1503E+03,1.1431E+03,1.1358E+03,1.1285E+03,
    1.1210E+03,1.1135E+03,1.1058E+03,1.0981E+03,1.0903E+03,1.0823E+03,1.0742E+03,
    1.0660E+03,1.0576E+03,1.0491E+03,1.0405E+03,1.0316E+03,1.0226E+03,1.0134E+03,
    1.0040E+03,9.9436E+02,9.8447E+02,9.7431E+02,9.6385E+02,9.5307E+02,9.4194E+02,
    9.3040E+02,9.1842E+02,9.0594E+02,8.9288E+02,8.7915E+02,8.6465E+02,8.4922E+02,
    8.3266E+02,8.1470E+02,7.9497E+02,7.7291E+02,7.7054E+02,7.6815E+02,7.6571E+02,
    7.6324E+02,7.6074E+02,7.5820E+02,7.5561E+02,7.5299E+02,7.5032E+02,7.4760E+02,
    7.4484E+02,7.4203E+02,7.3917E+02,7.3625E+02,7.3327E+02,7.3023E+02,7.2713E+02,
    7.2396E+02,7.2071E+02,7.1739E+02,7.1399E+02,7.1050E+02,7.0692E+02,7.0324E+02,
    6.9945E+02,6.9555E+02,6.9152E+02,6.8736E+02,6.8305E+02,6.7859E+02,6.7395E+02,
    6.6913E+02,6.6409E+02,6.5883E+02,6.5331E+02,6.4751E+02,6.4139E+02,6.3491E+02,
    6.2802E+02,6.2067E+02,6.1279E+02,6.0431E+02,5.9511E+02,5.8510E+02,5.7413E+02,
    5.6203E+02,5.4857E+02,5.3356E+02,5.1699E+02,4.9926E+02,3.6710E+02,3.1790E+02,
    2.9049E+02,2.7168E+02,2.5742E+02,2.4596E+02,2.3640E+02,2.2821E+02,2.2105E+02,
    2.1470E+02,2.0899E+02,2.0382E+02,1.9909E+02,1.9474E+02,1.9071E+02,1.8696E+02,
    1.8345E+02,1.8016E+02,1.7707E+02,1.7414E+02,1.7137E+02,1.6874E+02,1.6624E+02,
    1.6385E+02,1.6157E+02,1.5939E+02,1.5730E+02,1.5529E+02,1.5336E+02,1.5151E+02,
    1.4971E+02,1.4799E+02,1.4632E+02,1.4471E+02,1.4315E+02,1.4164E+02,1.4017E+02,
    1.3875E+02,1.3737E+02,1.3603E+02,1.3473E+02,1.3346E+02,1.3223E+02,1.3102E+02,
    1.2985E+02,1.2871E+02,1.2760E+02,1.2651E+02,1.2544E+02,1.2441E+02,1.2339E+02,
    1.2240E+02,1.2143E+02,1.2048E+02,1.1955E+02,1.1864E+02,1.1775E+02,1.1688E+02,
    1.1602E+02,1.1518E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    8.4000E+06,              !- Pressure {Pa}
    9.4977E+04,9.8815E+04,1.0266E+05,1.0652E+05,1.1038E+05,1.1426E+05,1.1814E+05,
    1.2204E+05,1.2596E+05,1.2989E+05,1.3383E+05,1.3780E+05,1.4178E+05,1.4578E+05,
    1.4981E+05,1.5386E+05,1.5794E+05,1.6205E+05,1.6618E+05,1.7035E+05,1.7456E+05,
    1.7881E+05,1.8310E+05,1.8743E+05,1.9182E+05,1.9627E+05,2.0078E+05,2.0535E+05,
    2.1001E+05,2.1475E+05,2.1959E+05,2.2454E+05,2.2962E+05,2.3486E+05,2.4028E+05,
    2.4591E+05,2.5182E+05,2.5808E+05,2.6478E+05,2.6548E+05,2.6619E+05,2.6691E+05,
    2.6763E+05,2.6835E+05,2.6909E+05,2.6983E+05,2.7058E+05,2.7134E+05,2.7210E+05,
    2.7288E+05,2.7366E+05,2.7446E+05,2.7526E+05,2.7608E+05,2.7690E+05,2.7774E+05,
    2.7859E+05,2.7946E+05,2.8034E+05,2.8123E+05,2.8214E+05,2.8306E+05,2.8400E+05,
    2.8496E+05,2.8594E+05,2.8694E+05,2.8797E+05,2.8902E+05,2.9010E+05,2.9121E+05,
    2.9234E+05,2.9352E+05,2.9473E+05,2.9598E+05,2.9728E+05,2.9862E+05,3.0003E+05,
    3.0149E+05,3.0303E+05,3.0464E+05,3.0635E+05,3.0815E+05,3.1007E+05,3.1213E+05,
    3.1433E+05,3.1672E+05,3.1932E+05,3.2216E+05,3.2530E+05,3.6294E+05,3.8439E+05,
    3.9748E+05,4.0721E+05,4.1516E+05,4.2201E+05,4.2809E+05,4.3362E+05,4.3872E+05,
    4.4349E+05,4.4798E+05,4.5225E+05,4.5633E+05,4.6025E+05,4.6402E+05,4.6768E+05,
    4.7123E+05,4.7468E+05,4.7805E+05,4.8134E+05,4.8457E+05,4.8773E+05,4.9083E+05,
    4.9388E+05,4.9688E+05,4.9984E+05,5.0276E+05,5.0564E+05,5.0848E+05,5.1129E+05,
    5.1408E+05,5.1683E+05,5.1956E+05,5.2226E+05,5.2493E+05,5.2759E+05,5.3023E+05,
    5.3284E+05,5.3544E+05,5.3802E+05,5.4058E+05,5.4313E+05,5.4566E+05,5.4818E+05,
    5.5069E+05,5.5319E+05,5.5567E+05,5.5814E+05,5.6060E+05,5.6305E+05,5.6549E+05,
    5.6792E+05,5.7035E+05,5.7276E+05,5.7517E+05,5.7757E+05,5.7996E+05,5.8234E+05,
    5.8472E+05,5.8710E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    8.4000E+06,              !- Pressure {Pa}
    1.1717E+03,1.1647E+03,1.1576E+03,1.1505E+03,1.1433E+03,1.1361E+03,1.1287E+03,
    1.1213E+03,1.1138E+03,1.1061E+03,1.0984E+03,1.0906E+03,1.0826E+03,1.0745E+03,
    1.0663E+03,1.0580E+03,1.0495E+03,1.0409E+03,1.0321E+03,1.0231E+03,1.0139E+03,
    1.0045E+03,9.9488E+02,9.8502E+02,9.7490E+02,9.6448E+02,9.5374E+02,9.4266E+02,
    9.3118E+02,9.1927E+02,9.0686E+02,8.9388E+02,8.8026E+02,8.6588E+02,8.5060E+02,
    8.3424E+02,8.1654E+02,7.9715E+02,7.7555E+02,7.7324E+02,7.7090E+02,7.6853E+02,
    7.6613E+02,7.6369E+02,7.6122E+02,7.5871E+02,7.5616E+02,7.5358E+02,7.5095E+02,
    7.4828E+02,7.4556E+02,7.4279E+02,7.3998E+02,7.3711E+02,7.3419E+02,7.3122E+02,
    7.2818E+02,7.2508E+02,7.2191E+02,7.1866E+02,7.1535E+02,7.1195E+02,7.0847E+02,
    7.0490E+02,7.0123E+02,6.9745E+02,6.9357E+02,6.8956E+02,6.8542E+02,6.8115E+02,
    6.7672E+02,6.7213E+02,6.6735E+02,6.6238E+02,6.5720E+02,6.5177E+02,6.4608E+02,
    6.4010E+02,6.3378E+02,6.2711E+02,6.2002E+02,6.1246E+02,6.0438E+02,5.9570E+02,
    5.8635E+02,5.7621E+02,5.6517E+02,5.5311E+02,5.3987E+02,3.9777E+02,3.3471E+02,
    3.0239E+02,2.8110E+02,2.6533E+02,2.5286E+02,2.4256E+02,2.3380E+02,2.2620E+02,
    2.1949E+02,2.1348E+02,2.0805E+02,2.0310E+02,1.9856E+02,1.9436E+02,1.9046E+02,
    1.8682E+02,1.8341E+02,1.8020E+02,1.7718E+02,1.7431E+02,1.7160E+02,1.6902E+02,
    1.6656E+02,1.6421E+02,1.6197E+02,1.5982E+02,1.5775E+02,1.5577E+02,1.5386E+02,
    1.5203E+02,1.5026E+02,1.4854E+02,1.4689E+02,1.4529E+02,1.4375E+02,1.4225E+02,
    1.4079E+02,1.3938E+02,1.3801E+02,1.3668E+02,1.3538E+02,1.3412E+02,1.3289E+02,
    1.3170E+02,1.3053E+02,1.2939E+02,1.2828E+02,1.2720E+02,1.2614E+02,1.2510E+02,
    1.2409E+02,1.2310E+02,1.2214E+02,1.2119E+02,1.2026E+02,1.1935E+02,1.1846E+02,
    1.1759E+02,1.1673E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    8.5000E+06,              !- Pressure {Pa}
    9.5005E+04,9.8843E+04,1.0269E+05,1.0654E+05,1.1040E+05,1.1428E+05,1.1816E+05,
    1.2206E+05,1.2598E+05,1.2990E+05,1.3385E+05,1.3781E+05,1.4179E+05,1.4579E+05,
    1.4981E+05,1.5386E+05,1.5794E+05,1.6204E+05,1.6617E+05,1.7034E+05,1.7454E+05,
    1.7878E+05,1.8307E+05,1.8740E+05,1.9178E+05,1.9622E+05,2.0072E+05,2.0528E+05,
    2.0993E+05,2.1466E+05,2.1948E+05,2.2442E+05,2.2948E+05,2.3469E+05,2.4008E+05,
    2.4568E+05,2.5154E+05,2.5773E+05,2.6435E+05,2.6504E+05,2.6574E+05,2.6644E+05,
    2.6715E+05,2.6786E+05,2.6858E+05,2.6931E+05,2.7005E+05,2.7079E+05,2.7154E+05,
    2.7230E+05,2.7307E+05,2.7385E+05,2.7463E+05,2.7543E+05,2.7623E+05,2.7705E+05,
    2.7788E+05,2.7872E+05,2.7957E+05,2.8043E+05,2.8131E+05,2.8220E+05,2.8311E+05,
    2.8403E+05,2.8497E+05,2.8593E+05,2.8691E+05,2.8791E+05,2.8894E+05,2.8998E+05,
    2.9106E+05,2.9216E+05,2.9329E+05,2.9446E+05,2.9566E+05,2.9690E+05,2.9819E+05,
    2.9952E+05,3.0090E+05,3.0234E+05,3.0385E+05,3.0543E+05,3.0709E+05,3.0884E+05,
    3.1068E+05,3.1265E+05,3.1474E+05,3.1698E+05,3.1940E+05,3.5316E+05,3.7856E+05,
    3.9329E+05,4.0387E+05,4.1234E+05,4.1954E+05,4.2588E+05,4.3160E+05,4.3686E+05,
    4.4176E+05,4.4637E+05,4.5073E+05,4.5489E+05,4.5888E+05,4.6272E+05,4.6643E+05,
    4.7003E+05,4.7353E+05,4.7694E+05,4.8027E+05,4.8353E+05,4.8672E+05,4.8985E+05,
    4.9293E+05,4.9596E+05,4.9894E+05,5.0188E+05,5.0479E+05,5.0765E+05,5.1048E+05,
    5.1328E+05,5.1606E+05,5.1880E+05,5.2152E+05,5.2421E+05,5.2688E+05,5.2953E+05,
    5.3216E+05,5.3477E+05,5.3736E+05,5.3994E+05,5.4250E+05,5.4504E+05,5.4757E+05,
    5.5009E+05,5.5260E+05,5.5509E+05,5.5757E+05,5.6004E+05,5.6250E+05,5.6495E+05,
    5.6739E+05,5.6982E+05,5.7224E+05,5.7466E+05,5.7706E+05,5.7946E+05,5.8185E+05,
    5.8424E+05,5.8662E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    8.5000E+06,              !- Pressure {Pa}
    1.1719E+03,1.1649E+03,1.1579E+03,1.1508E+03,1.1436E+03,1.1363E+03,1.1290E+03,
    1.1216E+03,1.1140E+03,1.1064E+03,1.0987E+03,1.0909E+03,1.0829E+03,1.0749E+03,
    1.0667E+03,1.0584E+03,1.0499E+03,1.0413E+03,1.0325E+03,1.0235E+03,1.0144E+03,
    1.0050E+03,9.9540E+02,9.8557E+02,9.7548E+02,9.6510E+02,9.5441E+02,9.4338E+02,
    9.3195E+02,9.2010E+02,9.0776E+02,8.9488E+02,8.8136E+02,8.6710E+02,8.5197E+02,
    8.3580E+02,8.1833E+02,7.9926E+02,7.7810E+02,7.7585E+02,7.7357E+02,7.7126E+02,
    7.6891E+02,7.6654E+02,7.6413E+02,7.6169E+02,7.5921E+02,7.5670E+02,7.5415E+02,
    7.5156E+02,7.4892E+02,7.4625E+02,7.4353E+02,7.4076E+02,7.3795E+02,7.3508E+02,
    7.3216E+02,7.2918E+02,7.2615E+02,7.2304E+02,7.1988E+02,7.1664E+02,7.1333E+02,
    7.0994E+02,7.0647E+02,7.0291E+02,6.9925E+02,6.9549E+02,6.9162E+02,6.8764E+02,
    6.8353E+02,6.7929E+02,6.7490E+02,6.7035E+02,6.6563E+02,6.6072E+02,6.5561E+02,
    6.5028E+02,6.4470E+02,6.3885E+02,6.3271E+02,6.2622E+02,6.1938E+02,6.1212E+02,
    6.0440E+02,5.9618E+02,5.8738E+02,5.7794E+02,5.6777E+02,4.3450E+02,3.5391E+02,
    3.1542E+02,2.9117E+02,2.7368E+02,2.6006E+02,2.4895E+02,2.3958E+02,2.3150E+02,
    2.2440E+02,2.1807E+02,2.1237E+02,2.0719E+02,2.0245E+02,1.9807E+02,1.9401E+02,
    1.9023E+02,1.8670E+02,1.8338E+02,1.8024E+02,1.7729E+02,1.7449E+02,1.7182E+02,
    1.6929E+02,1.6687E+02,1.6456E+02,1.6235E+02,1.6023E+02,1.5820E+02,1.5624E+02,
    1.5435E+02,1.5254E+02,1.5078E+02,1.4909E+02,1.4745E+02,1.4587E+02,1.4433E+02,
    1.4284E+02,1.4140E+02,1.4000E+02,1.3864E+02,1.3731E+02,1.3602E+02,1.3477E+02,
    1.3355E+02,1.3236E+02,1.3119E+02,1.3006E+02,1.2896E+02,1.2788E+02,1.2682E+02,
    1.2579E+02,1.2478E+02,1.2379E+02,1.2283E+02,1.2188E+02,1.2096E+02,1.2005E+02,
    1.1916E+02,1.1829E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    8.6000E+06,              !- Pressure {Pa}
    9.5035E+04,9.8870E+04,1.0271E+05,1.0657E+05,1.1043E+05,1.1430E+05,1.1818E+05,
    1.2208E+05,1.2599E+05,1.2992E+05,1.3386E+05,1.3782E+05,1.4180E+05,1.4580E+05,
    1.4982E+05,1.5386E+05,1.5793E+05,1.6203E+05,1.6616E+05,1.7032E+05,1.7452E+05,
    1.7876E+05,1.8304E+05,1.8736E+05,1.9174E+05,1.9616E+05,2.0066E+05,2.0522E+05,
    2.0985E+05,2.1456E+05,2.1938E+05,2.2430E+05,2.2934E+05,2.3453E+05,2.3988E+05,
    2.4545E+05,2.5127E+05,2.5740E+05,2.6393E+05,2.6461E+05,2.6530E+05,2.6599E+05,
    2.6669E+05,2.6739E+05,2.6810E+05,2.6882E+05,2.6954E+05,2.7027E+05,2.7101E+05,
    2.7175E+05,2.7250E+05,2.7326E+05,2.7403E+05,2.7481E+05,2.7560E+05,2.7639E+05,
    2.7720E+05,2.7802E+05,2.7884E+05,2.7968E+05,2.8054E+05,2.8140E+05,2.8228E+05,
    2.8317E+05,2.8408E+05,2.8500E+05,2.8594E+05,2.8690E+05,2.8788E+05,2.8888E+05,
    2.8990E+05,2.9094E+05,2.9201E+05,2.9311E+05,2.9424E+05,2.9539E+05,2.9659E+05,
    2.9782E+05,2.9909E+05,3.0040E+05,3.0177E+05,3.0319E+05,3.0466E+05,3.0621E+05,
    3.0782E+05,3.0952E+05,3.1130E+05,3.1319E+05,3.1518E+05,3.4368E+05,3.7213E+05,
    3.8879E+05,4.0034E+05,4.0940E+05,4.1698E+05,4.2360E+05,4.2954E+05,4.3497E+05,
    4.4001E+05,4.4472E+05,4.4918E+05,4.5343E+05,4.5749E+05,4.6140E+05,4.6517E+05,
    4.6882E+05,4.7236E+05,4.7582E+05,4.7919E+05,4.8248E+05,4.8571E+05,4.8887E+05,
    4.9198E+05,4.9503E+05,4.9804E+05,5.0101E+05,5.0393E+05,5.0682E+05,5.0967E+05,
    5.1249E+05,5.1528E+05,5.1804E+05,5.2077E+05,5.2348E+05,5.2617E+05,5.2883E+05,
    5.3148E+05,5.3410E+05,5.3670E+05,5.3929E+05,5.4186E+05,5.4442E+05,5.4696E+05,
    5.4949E+05,5.5200E+05,5.5451E+05,5.5700E+05,5.5948E+05,5.6194E+05,5.6440E+05,
    5.6685E+05,5.6929E+05,5.7172E+05,5.7414E+05,5.7656E+05,5.7896E+05,5.8136E+05,
    5.8376E+05,5.8614E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    8.6000E+06,              !- Pressure {Pa}
    1.1721E+03,1.1651E+03,1.1581E+03,1.1510E+03,1.1438E+03,1.1366E+03,1.1292E+03,
    1.1218E+03,1.1143E+03,1.1067E+03,1.0990E+03,1.0912E+03,1.0833E+03,1.0752E+03,
    1.0670E+03,1.0587E+03,1.0503E+03,1.0417E+03,1.0329E+03,1.0240E+03,1.0148E+03,
    1.0055E+03,9.9592E+02,9.8612E+02,9.7606E+02,9.6572E+02,9.5508E+02,9.4409E+02,
    9.3272E+02,9.2093E+02,9.0866E+02,8.9586E+02,8.8244E+02,8.6830E+02,8.5332E+02,
    8.3732E+02,8.2009E+02,8.0132E+02,7.8058E+02,7.7837E+02,7.7614E+02,7.7388E+02,
    7.7160E+02,7.6928E+02,7.6693E+02,7.6455E+02,7.6214E+02,7.5970E+02,7.5722E+02,
    7.5470E+02,7.5215E+02,7.4955E+02,7.4692E+02,7.4424E+02,7.4152E+02,7.3875E+02,
    7.3594E+02,7.3307E+02,7.3015E+02,7.2717E+02,7.2414E+02,7.2104E+02,7.1788E+02,
    7.1465E+02,7.1134E+02,7.0796E+02,7.0450E+02,7.0095E+02,6.9730E+02,6.9356E+02,
    6.8972E+02,6.8576E+02,6.8168E+02,6.7747E+02,6.7312E+02,6.6862E+02,6.6395E+02,
    6.5911E+02,6.5408E+02,6.4884E+02,6.4337E+02,6.3765E+02,6.3166E+02,6.2537E+02,
    6.1875E+02,6.1177E+02,6.0438E+02,5.9656E+02,5.8825E+02,4.7276E+02,3.7595E+02,
    3.2976E+02,3.0199E+02,2.8250E+02,2.6760E+02,2.5559E+02,2.4555E+02,2.3695E+02,
    2.2943E+02,2.2277E+02,2.1678E+02,2.1136E+02,2.0640E+02,2.0184E+02,1.9762E+02,
    1.9369E+02,1.9003E+02,1.8659E+02,1.8335E+02,1.8029E+02,1.7740E+02,1.7466E+02,
    1.7205E+02,1.6956E+02,1.6718E+02,1.6491E+02,1.6273E+02,1.6064E+02,1.5863E+02,
    1.5670E+02,1.5483E+02,1.5304E+02,1.5130E+02,1.4962E+02,1.4800E+02,1.4643E+02,
    1.4491E+02,1.4343E+02,1.4200E+02,1.4060E+02,1.3925E+02,1.3793E+02,1.3665E+02,
    1.3541E+02,1.3419E+02,1.3301E+02,1.3185E+02,1.3072E+02,1.2962E+02,1.2854E+02,
    1.2749E+02,1.2646E+02,1.2546E+02,1.2447E+02,1.2351E+02,1.2257E+02,1.2164E+02,
    1.2074E+02,1.1985E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    8.7000E+06,              !- Pressure {Pa}
    9.5064E+04,9.8898E+04,1.0274E+05,1.0659E+05,1.1045E+05,1.1432E+05,1.1821E+05,
    1.2210E+05,1.2601E+05,1.2993E+05,1.3387E+05,1.3783E+05,1.4180E+05,1.4580E+05,
    1.4982E+05,1.5386E+05,1.5793E+05,1.6202E+05,1.6615E+05,1.7031E+05,1.7450E+05,
    1.7873E+05,1.8301E+05,1.8732E+05,1.9169E+05,1.9612E+05,2.0060E+05,2.0515E+05,
    2.0977E+05,2.1448E+05,2.1927E+05,2.2418E+05,2.2920E+05,2.3436E+05,2.3970E+05,
    2.4522E+05,2.5100E+05,2.5707E+05,2.6353E+05,2.6420E+05,2.6488E+05,2.6556E+05,
    2.6625E+05,2.6694E+05,2.6764E+05,2.6834E+05,2.6905E+05,2.6977E+05,2.7050E+05,
    2.7123E+05,2.7196E+05,2.7271E+05,2.7346E+05,2.7422E+05,2.7499E+05,2.7577E+05,
    2.7656E+05,2.7736E+05,2.7816E+05,2.7898E+05,2.7981E+05,2.8065E+05,2.8150E+05,
    2.8236E+05,2.8324E+05,2.8413E+05,2.8504E+05,2.8596E+05,2.8690E+05,2.8786E+05,
    2.8884E+05,2.8983E+05,2.9085E+05,2.9189E+05,2.9296E+05,2.9405E+05,2.9517E+05,
    2.9632E+05,2.9750E+05,2.9872E+05,2.9998E+05,3.0128E+05,3.0262E+05,3.0402E+05,
    3.0547E+05,3.0698E+05,3.0855E+05,3.1020E+05,3.1192E+05,3.3569E+05,3.6510E+05,
    3.8396E+05,3.9662E+05,4.0632E+05,4.1434E+05,4.2126E+05,4.2743E+05,4.3304E+05,
    4.3822E+05,4.4306E+05,4.4762E+05,4.5195E+05,4.5609E+05,4.6006E+05,4.6389E+05,
    4.6759E+05,4.7119E+05,4.7469E+05,4.7810E+05,4.8143E+05,4.8469E+05,4.8788E+05,
    4.9102E+05,4.9410E+05,4.9714E+05,5.0013E+05,5.0307E+05,5.0598E+05,5.0885E+05,
    5.1169E+05,5.1450E+05,5.1728E+05,5.2003E+05,5.2275E+05,5.2545E+05,5.2813E+05,
    5.3079E+05,5.3343E+05,5.3604E+05,5.3864E+05,5.4123E+05,5.4380E+05,5.4635E+05,
    5.4889E+05,5.5141E+05,5.5392E+05,5.5642E+05,5.5891E+05,5.6139E+05,5.6386E+05,
    5.6631E+05,5.6876E+05,5.7120E+05,5.7363E+05,5.7605E+05,5.7846E+05,5.8087E+05,
    5.8327E+05,5.8566E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    8.7000E+06,              !- Pressure {Pa}
    1.1723E+03,1.1653E+03,1.1583E+03,1.1512E+03,1.1440E+03,1.1368E+03,1.1295E+03,
    1.1221E+03,1.1146E+03,1.1070E+03,1.0993E+03,1.0915E+03,1.0836E+03,1.0755E+03,
    1.0674E+03,1.0591E+03,1.0507E+03,1.0421E+03,1.0333E+03,1.0244E+03,1.0153E+03,
    1.0060E+03,9.9643E+02,9.8666E+02,9.7664E+02,9.6634E+02,9.5573E+02,9.4479E+02,
    9.3348E+02,9.2175E+02,9.0955E+02,8.9683E+02,8.8351E+02,8.6949E+02,8.5465E+02,
    8.3882E+02,8.2181E+02,8.0333E+02,7.8298E+02,7.8082E+02,7.7864E+02,7.7643E+02,
    7.7419E+02,7.7193E+02,7.6964E+02,7.6732E+02,7.6497E+02,7.6258E+02,7.6017E+02,
    7.5772E+02,7.5524E+02,7.5272E+02,7.5016E+02,7.4757E+02,7.4493E+02,7.4225E+02,
    7.3953E+02,7.3676E+02,7.3395E+02,7.3108E+02,7.2816E+02,7.2519E+02,7.2216E+02,
    7.1906E+02,7.1591E+02,7.1268E+02,7.0938E+02,7.0601E+02,7.0256E+02,6.9902E+02,
    6.9540E+02,6.9167E+02,6.8785E+02,6.8391E+02,6.7986E+02,6.7569E+02,6.7138E+02,
    6.6693E+02,6.6232E+02,6.5755E+02,6.5260E+02,6.4745E+02,6.4209E+02,6.3650E+02,
    6.3066E+02,6.2455E+02,6.1814E+02,6.1141E+02,6.0433E+02,5.0709E+02,4.0113E+02,
    3.4560E+02,3.1364E+02,2.9185E+02,2.7550E+02,2.6249E+02,2.5173E+02,2.4257E+02,
    2.3460E+02,2.2757E+02,2.2129E+02,2.1560E+02,2.1043E+02,2.0567E+02,2.0128E+02,
    1.9721E+02,1.9340E+02,1.8984E+02,1.8649E+02,1.8334E+02,1.8035E+02,1.7752E+02,
    1.7483E+02,1.7227E+02,1.6982E+02,1.6748E+02,1.6525E+02,1.6310E+02,1.6104E+02,
    1.5905E+02,1.5714E+02,1.5530E+02,1.5352E+02,1.5181E+02,1.5015E+02,1.4854E+02,
    1.4698E+02,1.4547E+02,1.4401E+02,1.4258E+02,1.4120E+02,1.3985E+02,1.3855E+02,
    1.3727E+02,1.3603E+02,1.3482E+02,1.3364E+02,1.3249E+02,1.3137E+02,1.3027E+02,
    1.2920E+02,1.2815E+02,1.2712E+02,1.2612E+02,1.2514E+02,1.2418E+02,1.2324E+02,
    1.2232E+02,1.2142E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    8.8000E+06,              !- Pressure {Pa}
    9.5093E+04,9.8926E+04,1.0277E+05,1.0662E+05,1.1048E+05,1.1435E+05,1.1823E+05,
    1.2212E+05,1.2603E+05,1.2995E+05,1.3388E+05,1.3784E+05,1.4181E+05,1.4581E+05,
    1.4982E+05,1.5386E+05,1.5793E+05,1.6202E+05,1.6614E+05,1.7029E+05,1.7448E+05,
    1.7871E+05,1.8298E+05,1.8729E+05,1.9165E+05,1.9607E+05,2.0054E+05,2.0508E+05,
    2.0969E+05,2.1439E+05,2.1917E+05,2.2406E+05,2.2906E+05,2.3420E+05,2.3951E+05,
    2.4500E+05,2.5074E+05,2.5676E+05,2.6314E+05,2.6380E+05,2.6447E+05,2.6514E+05,
    2.6582E+05,2.6650E+05,2.6719E+05,2.6789E+05,2.6859E+05,2.6929E+05,2.7000E+05,
    2.7072E+05,2.7145E+05,2.7218E+05,2.7292E+05,2.7366E+05,2.7442E+05,2.7518E+05,
    2.7595E+05,2.7673E+05,2.7752E+05,2.7831E+05,2.7912E+05,2.7994E+05,2.8077E+05,
    2.8161E+05,2.8246E+05,2.8332E+05,2.8420E+05,2.8509E+05,2.8600E+05,2.8692E+05,
    2.8786E+05,2.8881E+05,2.8979E+05,2.9078E+05,2.9180E+05,2.9283E+05,2.9389E+05,
    2.9498E+05,2.9609E+05,2.9724E+05,2.9841E+05,2.9962E+05,3.0086E+05,3.0214E+05,
    3.0347E+05,3.0484E+05,3.0626E+05,3.0774E+05,3.0928E+05,3.2940E+05,3.5767E+05,
    3.7878E+05,3.9269E+05,4.0311E+05,4.1160E+05,4.1885E+05,4.2527E+05,4.3107E+05,
    4.3640E+05,4.4136E+05,4.4603E+05,4.5045E+05,4.5467E+05,4.5871E+05,4.6260E+05,
    4.6636E+05,4.7000E+05,4.7355E+05,4.7700E+05,4.8036E+05,4.8366E+05,4.8689E+05,
    4.9006E+05,4.9317E+05,4.9623E+05,4.9924E+05,5.0221E+05,5.0514E+05,5.0803E+05,
    5.1089E+05,5.1372E+05,5.1651E+05,5.1928E+05,5.2202E+05,5.2474E+05,5.2743E+05,
    5.3010E+05,5.3275E+05,5.3538E+05,5.3800E+05,5.4059E+05,5.4317E+05,5.4574E+05,
    5.4828E+05,5.5082E+05,5.5334E+05,5.5585E+05,5.5835E+05,5.6083E+05,5.6331E+05,
    5.6578E+05,5.6823E+05,5.7068E+05,5.7312E+05,5.7554E+05,5.7797E+05,5.8038E+05,
    5.8279E+05,5.8518E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    8.8000E+06,              !- Pressure {Pa}
    1.1725E+03,1.1655E+03,1.1585E+03,1.1514E+03,1.1443E+03,1.1371E+03,1.1297E+03,
    1.1223E+03,1.1149E+03,1.1073E+03,1.0996E+03,1.0918E+03,1.0839E+03,1.0759E+03,
    1.0677E+03,1.0595E+03,1.0510E+03,1.0425E+03,1.0337E+03,1.0248E+03,1.0157E+03,
    1.0065E+03,9.9695E+02,9.8721E+02,9.7722E+02,9.6696E+02,9.5639E+02,9.4549E+02,
    9.3423E+02,9.2256E+02,9.1044E+02,8.9780E+02,8.8457E+02,8.7066E+02,8.5595E+02,
    8.4030E+02,8.2350E+02,8.0529E+02,7.8531E+02,7.8319E+02,7.8105E+02,7.7889E+02,
    7.7670E+02,7.7449E+02,7.7225E+02,7.6998E+02,7.6769E+02,7.6536E+02,7.6301E+02,
    7.6063E+02,7.5821E+02,7.5576E+02,7.5327E+02,7.5075E+02,7.4819E+02,7.4560E+02,
    7.4296E+02,7.4028E+02,7.3756E+02,7.3479E+02,7.3198E+02,7.2911E+02,7.2620E+02,
    7.2323E+02,7.2020E+02,7.1711E+02,7.1396E+02,7.1074E+02,7.0745E+02,7.0409E+02,
    7.0065E+02,6.9713E+02,6.9352E+02,6.8982E+02,6.8602E+02,6.8211E+02,6.7809E+02,
    6.7396E+02,6.6969E+02,6.6529E+02,6.6074E+02,6.5603E+02,6.5116E+02,6.4610E+02,
    6.4085E+02,6.3538E+02,6.2969E+02,6.2374E+02,6.1754E+02,5.3540E+02,4.2910E+02,
    3.6311E+02,3.2621E+02,3.0177E+02,2.8380E+02,2.6968E+02,2.5812E+02,2.4835E+02,
    2.3991E+02,2.3249E+02,2.2588E+02,2.1993E+02,2.1452E+02,2.0957E+02,2.0500E+02,
    2.0076E+02,1.9682E+02,1.9313E+02,1.8967E+02,1.8641E+02,1.8333E+02,1.8041E+02,
    1.7764E+02,1.7500E+02,1.7249E+02,1.7008E+02,1.6778E+02,1.6558E+02,1.6346E+02,
    1.6143E+02,1.5947E+02,1.5758E+02,1.5576E+02,1.5400E+02,1.5230E+02,1.5066E+02,
    1.4906E+02,1.4752E+02,1.4602E+02,1.4457E+02,1.4315E+02,1.4178E+02,1.4045E+02,
    1.3915E+02,1.3788E+02,1.3665E+02,1.3544E+02,1.3427E+02,1.3312E+02,1.3200E+02,
    1.3091E+02,1.2984E+02,1.2880E+02,1.2778E+02,1.2678E+02,1.2580E+02,1.2484E+02,
    1.2390E+02,1.2298E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    8.9000E+06,              !- Pressure {Pa}
    9.5122E+04,9.8954E+04,1.0279E+05,1.0664E+05,1.1050E+05,1.1437E+05,1.1825E+05,
    1.2214E+05,1.2604E+05,1.2996E+05,1.3390E+05,1.3785E+05,1.4182E+05,1.4581E+05,
    1.4983E+05,1.5386E+05,1.5792E+05,1.6201E+05,1.6613E+05,1.7028E+05,1.7446E+05,
    1.7869E+05,1.8295E+05,1.8726E+05,1.9161E+05,1.9602E+05,2.0048E+05,2.0502E+05,
    2.0962E+05,2.1430E+05,2.1907E+05,2.2394E+05,2.2893E+05,2.3405E+05,2.3933E+05,
    2.4479E+05,2.5048E+05,2.5645E+05,2.6276E+05,2.6342E+05,2.6408E+05,2.6474E+05,
    2.6541E+05,2.6608E+05,2.6676E+05,2.6745E+05,2.6814E+05,2.6883E+05,2.6953E+05,
    2.7024E+05,2.7095E+05,2.7167E+05,2.7240E+05,2.7313E+05,2.7387E+05,2.7462E+05,
    2.7537E+05,2.7613E+05,2.7690E+05,2.7768E+05,2.7847E+05,2.7927E+05,2.8008E+05,
    2.8090E+05,2.8172E+05,2.8256E+05,2.8342E+05,2.8428E+05,2.8516E+05,2.8605E+05,
    2.8695E+05,2.8787E+05,2.8881E+05,2.8976E+05,2.9073E+05,2.9172E+05,2.9274E+05,
    2.9377E+05,2.9482E+05,2.9590E+05,2.9701E+05,2.9814E+05,2.9931E+05,3.0050E+05,
    3.0173E+05,3.0300E+05,3.0431E+05,3.0566E+05,3.0706E+05,3.2458E+05,3.5038E+05,
    3.7326E+05,3.8854E+05,3.9976E+05,4.0876E+05,4.1637E+05,4.2305E+05,4.2905E+05,
    4.3454E+05,4.3964E+05,4.4442E+05,4.4893E+05,4.5323E+05,4.5735E+05,4.6130E+05,
    4.6512E+05,4.6881E+05,4.7240E+05,4.7589E+05,4.7930E+05,4.8263E+05,4.8589E+05,
    4.8909E+05,4.9223E+05,4.9531E+05,4.9835E+05,5.0135E+05,5.0430E+05,5.0721E+05,
    5.1009E+05,5.1293E+05,5.1575E+05,5.1853E+05,5.2129E+05,5.2402E+05,5.2673E+05,
    5.2941E+05,5.3208E+05,5.3472E+05,5.3735E+05,5.3995E+05,5.4254E+05,5.4512E+05,
    5.4768E+05,5.5022E+05,5.5276E+05,5.5528E+05,5.5778E+05,5.6028E+05,5.6276E+05,
    5.6524E+05,5.6770E+05,5.7016E+05,5.7260E+05,5.7504E+05,5.7747E+05,5.7989E+05,
    5.8230E+05,5.8471E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    8.9000E+06,              !- Pressure {Pa}
    1.1727E+03,1.1657E+03,1.1587E+03,1.1517E+03,1.1445E+03,1.1373E+03,1.1300E+03,
    1.1226E+03,1.1151E+03,1.1076E+03,1.0999E+03,1.0921E+03,1.0842E+03,1.0762E+03,
    1.0681E+03,1.0598E+03,1.0514E+03,1.0429E+03,1.0342E+03,1.0253E+03,1.0162E+03,
    1.0069E+03,9.9746E+02,9.8775E+02,9.7779E+02,9.6756E+02,9.5704E+02,9.4619E+02,
    9.3498E+02,9.2337E+02,9.1131E+02,8.9875E+02,8.8561E+02,8.7181E+02,8.5724E+02,
    8.4175E+02,8.2515E+02,8.0721E+02,7.8757E+02,7.8550E+02,7.8340E+02,7.8128E+02,
    7.7914E+02,7.7697E+02,7.7478E+02,7.7257E+02,7.7032E+02,7.6805E+02,7.6575E+02,
    7.6343E+02,7.6107E+02,7.5868E+02,7.5626E+02,7.5381E+02,7.5132E+02,7.4880E+02,
    7.4624E+02,7.4365E+02,7.4101E+02,7.3833E+02,7.3561E+02,7.3284E+02,7.3003E+02,
    7.2717E+02,7.2425E+02,7.2129E+02,7.1826E+02,7.1518E+02,7.1204E+02,7.0883E+02,
    7.0555E+02,7.0220E+02,6.9878E+02,6.9527E+02,6.9168E+02,6.8800E+02,6.8422E+02,
    6.8035E+02,6.7636E+02,6.7226E+02,6.6804E+02,6.6369E+02,6.5920E+02,6.5456E+02,
    6.4976E+02,6.4479E+02,6.3965E+02,6.3430E+02,6.2875E+02,5.5786E+02,4.5803E+02,
    3.8242E+02,3.3980E+02,3.1233E+02,2.9251E+02,2.7718E+02,2.6474E+02,2.5432E+02,
    2.4537E+02,2.3754E+02,2.3059E+02,2.2435E+02,2.1869E+02,2.1353E+02,2.0877E+02,
    2.0438E+02,2.0029E+02,1.9647E+02,1.9289E+02,1.8952E+02,1.8634E+02,1.8333E+02,
    1.8047E+02,1.7776E+02,1.7517E+02,1.7270E+02,1.7034E+02,1.6807E+02,1.6590E+02,
    1.6382E+02,1.6181E+02,1.5988E+02,1.5801E+02,1.5621E+02,1.5447E+02,1.5279E+02,
    1.5116E+02,1.4958E+02,1.4805E+02,1.4656E+02,1.4512E+02,1.4372E+02,1.4235E+02,
    1.4103E+02,1.3974E+02,1.3848E+02,1.3725E+02,1.3605E+02,1.3488E+02,1.3374E+02,
    1.3263E+02,1.3154E+02,1.3048E+02,1.2944E+02,1.2842E+02,1.2742E+02,1.2645E+02,
    1.2549E+02,1.2456E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    9.0000E+06,              !- Pressure {Pa}
    9.5151E+04,9.8982E+04,1.0282E+05,1.0667E+05,1.1052E+05,1.1439E+05,1.1827E+05,
    1.2216E+05,1.2606E+05,1.2998E+05,1.3391E+05,1.3786E+05,1.4183E+05,1.4582E+05,
    1.4983E+05,1.5386E+05,1.5792E+05,1.6201E+05,1.6612E+05,1.7027E+05,1.7445E+05,
    1.7866E+05,1.8292E+05,1.8722E+05,1.9157E+05,1.9597E+05,2.0043E+05,2.0495E+05,
    2.0954E+05,2.1421E+05,2.1897E+05,2.2383E+05,2.2880E+05,2.3390E+05,2.3915E+05,
    2.4458E+05,2.5023E+05,2.5615E+05,2.6240E+05,2.6305E+05,2.6370E+05,2.6435E+05,
    2.6501E+05,2.6568E+05,2.6635E+05,2.6702E+05,2.6770E+05,2.6839E+05,2.6908E+05,
    2.6977E+05,2.7047E+05,2.7118E+05,2.7190E+05,2.7262E+05,2.7334E+05,2.7408E+05,
    2.7482E+05,2.7556E+05,2.7632E+05,2.7708E+05,2.7785E+05,2.7863E+05,2.7942E+05,
    2.8022E+05,2.8103E+05,2.8185E+05,2.8268E+05,2.8352E+05,2.8437E+05,2.8523E+05,
    2.8611E+05,2.8700E+05,2.8790E+05,2.8882E+05,2.8975E+05,2.9070E+05,2.9167E+05,
    2.9266E+05,2.9367E+05,2.9470E+05,2.9574E+05,2.9682E+05,2.9792E+05,2.9904E+05,
    3.0020E+05,3.0138E+05,3.0260E+05,3.0385E+05,3.0514E+05,3.2078E+05,3.4378E+05,
    3.6746E+05,3.8417E+05,3.9626E+05,4.0582E+05,4.1381E+05,4.2077E+05,4.2699E+05,
    4.3265E+05,4.3789E+05,4.4278E+05,4.4740E+05,4.5178E+05,4.5597E+05,4.5998E+05,
    4.6386E+05,4.6761E+05,4.7124E+05,4.7478E+05,4.7822E+05,4.8159E+05,4.8488E+05,
    4.8811E+05,4.9128E+05,4.9440E+05,4.9746E+05,5.0048E+05,5.0345E+05,5.0638E+05,
    5.0928E+05,5.1215E+05,5.1498E+05,5.1778E+05,5.2055E+05,5.2330E+05,5.2602E+05,
    5.2872E+05,5.3140E+05,5.3406E+05,5.3670E+05,5.3932E+05,5.4192E+05,5.4450E+05,
    5.4707E+05,5.4963E+05,5.5217E+05,5.5470E+05,5.5722E+05,5.5972E+05,5.6222E+05,
    5.6470E+05,5.6717E+05,5.6963E+05,5.7209E+05,5.7453E+05,5.7697E+05,5.7939E+05,
    5.8182E+05,5.8423E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    9.0000E+06,              !- Pressure {Pa}
    1.1729E+03,1.1660E+03,1.1590E+03,1.1519E+03,1.1448E+03,1.1375E+03,1.1302E+03,
    1.1229E+03,1.1154E+03,1.1078E+03,1.1002E+03,1.0924E+03,1.0845E+03,1.0765E+03,
    1.0684E+03,1.0602E+03,1.0518E+03,1.0433E+03,1.0346E+03,1.0257E+03,1.0167E+03,
    1.0074E+03,9.9796E+02,9.8829E+02,9.7836E+02,9.6817E+02,9.5769E+02,9.4688E+02,
    9.3572E+02,9.2417E+02,9.1218E+02,8.9970E+02,8.8665E+02,8.7295E+02,8.5851E+02,
    8.4317E+02,8.2678E+02,8.0908E+02,7.8977E+02,7.8774E+02,7.8568E+02,7.8360E+02,
    7.8150E+02,7.7938E+02,7.7723E+02,7.7507E+02,7.7287E+02,7.7065E+02,7.6841E+02,
    7.6613E+02,7.6383E+02,7.6150E+02,7.5914E+02,7.5676E+02,7.5433E+02,7.5188E+02,
    7.4939E+02,7.4687E+02,7.4431E+02,7.4171E+02,7.3908E+02,7.3640E+02,7.3368E+02,
    7.3091E+02,7.2810E+02,7.2524E+02,7.2234E+02,7.1937E+02,7.1636E+02,7.1328E+02,
    7.1015E+02,7.0695E+02,7.0368E+02,7.0034E+02,6.9693E+02,6.9345E+02,6.8987E+02,
    6.8622E+02,6.8247E+02,6.7862E+02,6.7467E+02,6.7061E+02,6.6643E+02,6.6213E+02,
    6.5770E+02,6.5313E+02,6.4841E+02,6.4353E+02,6.3848E+02,5.7593E+02,4.8550E+02,
    4.0350E+02,3.5449E+02,3.2356E+02,3.0169E+02,2.8500E+02,2.7161E+02,2.6047E+02,
    2.5097E+02,2.4270E+02,2.3539E+02,2.2885E+02,2.2294E+02,2.1755E+02,2.1261E+02,
    2.0804E+02,2.0380E+02,1.9984E+02,1.9614E+02,1.9266E+02,1.8938E+02,1.8627E+02,
    1.8333E+02,1.8054E+02,1.7788E+02,1.7534E+02,1.7291E+02,1.7059E+02,1.6836E+02,
    1.6622E+02,1.6416E+02,1.6218E+02,1.6027E+02,1.5843E+02,1.5665E+02,1.5493E+02,
    1.5326E+02,1.5165E+02,1.5009E+02,1.4857E+02,1.4709E+02,1.4566E+02,1.4427E+02,
    1.4292E+02,1.4160E+02,1.4031E+02,1.3906E+02,1.3784E+02,1.3665E+02,1.3549E+02,
    1.3435E+02,1.3324E+02,1.3216E+02,1.3110E+02,1.3006E+02,1.2905E+02,1.2806E+02,
    1.2708E+02,1.2613E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    9.2500E+06,              !- Pressure {Pa}
    9.5225E+04,9.9053E+04,1.0289E+05,1.0673E+05,1.1058E+05,1.1445E+05,1.1832E+05,
    1.2221E+05,1.2610E+05,1.3002E+05,1.3395E+05,1.3789E+05,1.4185E+05,1.4584E+05,
    1.4984E+05,1.5386E+05,1.5792E+05,1.6199E+05,1.6610E+05,1.7023E+05,1.7440E+05,
    1.7861E+05,1.8285E+05,1.8714E+05,1.9147E+05,1.9586E+05,2.0029E+05,2.0479E+05,
    2.0936E+05,2.1400E+05,2.1873E+05,2.2355E+05,2.2848E+05,2.3352E+05,2.3872E+05,
    2.4407E+05,2.4963E+05,2.5544E+05,2.6154E+05,2.6217E+05,2.6280E+05,2.6344E+05,
    2.6408E+05,2.6472E+05,2.6537E+05,2.6602E+05,2.6668E+05,2.6734E+05,2.6801E+05,
    2.6868E+05,2.6936E+05,2.7004E+05,2.7073E+05,2.7142E+05,2.7212E+05,2.7282E+05,
    2.7353E+05,2.7425E+05,2.7497E+05,2.7570E+05,2.7643E+05,2.7717E+05,2.7792E+05,
    2.7868E+05,2.7944E+05,2.8021E+05,2.8100E+05,2.8178E+05,2.8258E+05,2.8339E+05,
    2.8421E+05,2.8504E+05,2.8587E+05,2.8672E+05,2.8758E+05,2.8846E+05,2.8934E+05,
    2.9024E+05,2.9116E+05,2.9209E+05,2.9303E+05,2.9399E+05,2.9497E+05,2.9597E+05,
    2.9698E+05,2.9802E+05,2.9908E+05,3.0015E+05,3.0126E+05,3.1394E+05,3.3111E+05,
    3.5285E+05,3.7238E+05,3.8686E+05,3.9799E+05,4.0707E+05,4.1482E+05,4.2163E+05,
    4.2776E+05,4.3338E+05,4.3858E+05,4.4346E+05,4.4807E+05,4.5245E+05,4.5664E+05,
    4.6067E+05,4.6455E+05,4.6831E+05,4.7196E+05,4.7550E+05,4.7896E+05,4.8234E+05,
    4.8565E+05,4.8890E+05,4.9208E+05,4.9521E+05,4.9829E+05,5.0132E+05,5.0431E+05,
    5.0726E+05,5.1017E+05,5.1304E+05,5.1589E+05,5.1871E+05,5.2149E+05,5.2425E+05,
    5.2699E+05,5.2970E+05,5.3239E+05,5.3506E+05,5.3771E+05,5.4034E+05,5.4296E+05,
    5.4556E+05,5.4814E+05,5.5071E+05,5.5326E+05,5.5580E+05,5.5833E+05,5.6084E+05,
    5.6335E+05,5.6584E+05,5.6832E+05,5.7080E+05,5.7326E+05,5.7572E+05,5.7816E+05,
    5.8060E+05,5.8303E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    9.2500E+06,              !- Pressure {Pa}
    1.1734E+03,1.1665E+03,1.1595E+03,1.1525E+03,1.1453E+03,1.1381E+03,1.1309E+03,
    1.1235E+03,1.1161E+03,1.1085E+03,1.1009E+03,1.0932E+03,1.0853E+03,1.0774E+03,
    1.0693E+03,1.0611E+03,1.0527E+03,1.0442E+03,1.0356E+03,1.0268E+03,1.0178E+03,
    1.0086E+03,9.9922E+02,9.8962E+02,9.7977E+02,9.6967E+02,9.5929E+02,9.4859E+02,
    9.3756E+02,9.2615E+02,9.1432E+02,9.0202E+02,8.8918E+02,8.7575E+02,8.6160E+02,
    8.4664E+02,8.3070E+02,8.1359E+02,7.9503E+02,7.9309E+02,7.9112E+02,7.8914E+02,
    7.8713E+02,7.8511E+02,7.8307E+02,7.8100E+02,7.7891E+02,7.7681E+02,7.7468E+02,
    7.7253E+02,7.7035E+02,7.6815E+02,7.6592E+02,7.6367E+02,7.6139E+02,7.5909E+02,
    7.5676E+02,7.5439E+02,7.5200E+02,7.4958E+02,7.4712E+02,7.4463E+02,7.4211E+02,
    7.3955E+02,7.3696E+02,7.3433E+02,7.3165E+02,7.2894E+02,7.2618E+02,7.2338E+02,
    7.2054E+02,7.1764E+02,7.1470E+02,7.1170E+02,7.0864E+02,7.0553E+02,7.0236E+02,
    6.9913E+02,6.9583E+02,6.9246E+02,6.8902E+02,6.8551E+02,6.8191E+02,6.7823E+02,
    6.7446E+02,6.7060E+02,6.6664E+02,6.6258E+02,6.5841E+02,6.0935E+02,5.4166E+02,
    4.6033E+02,3.9615E+02,3.5490E+02,3.2681E+02,3.0610E+02,2.8992E+02,2.7674E+02,
    2.6569E+02,2.5619E+02,2.4788E+02,2.4052E+02,2.3391E+02,2.2792E+02,2.2246E+02,
    2.1743E+02,2.1279E+02,2.0847E+02,2.0444E+02,2.0067E+02,1.9712E+02,1.9377E+02,
    1.9061E+02,1.8760E+02,1.8475E+02,1.8203E+02,1.7944E+02,1.7696E+02,1.7458E+02,
    1.7231E+02,1.7012E+02,1.6802E+02,1.6599E+02,1.6404E+02,1.6215E+02,1.6033E+02,
    1.5857E+02,1.5687E+02,1.5522E+02,1.5362E+02,1.5207E+02,1.5056E+02,1.4909E+02,
    1.4767E+02,1.4628E+02,1.4494E+02,1.4362E+02,1.4234E+02,1.4109E+02,1.3988E+02,
    1.3869E+02,1.3752E+02,1.3639E+02,1.3528E+02,1.3420E+02,1.3314E+02,1.3210E+02,
    1.3108E+02,1.3009E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    9.5000E+06,              !- Pressure {Pa}
    9.5298E+04,9.9123E+04,1.0296E+05,1.0680E+05,1.1064E+05,1.1450E+05,1.1837E+05,
    1.2226E+05,1.2615E+05,1.3006E+05,1.3398E+05,1.3792E+05,1.4188E+05,1.4585E+05,
    1.4985E+05,1.5387E+05,1.5791E+05,1.6198E+05,1.6608E+05,1.7020E+05,1.7436E+05,
    1.7855E+05,1.8278E+05,1.8706E+05,1.9138E+05,1.9574E+05,2.0016E+05,2.0464E+05,
    2.0919E+05,2.1380E+05,2.1850E+05,2.2328E+05,2.2817E+05,2.3317E+05,2.3830E+05,
    2.4359E+05,2.4907E+05,2.5477E+05,2.6073E+05,2.6135E+05,2.6196E+05,2.6258E+05,
    2.6321E+05,2.6384E+05,2.6447E+05,2.6510E+05,2.6574E+05,2.6638E+05,2.6703E+05,
    2.6768E+05,2.6834E+05,2.6900E+05,2.6966E+05,2.7033E+05,2.7100E+05,2.7168E+05,
    2.7236E+05,2.7305E+05,2.7375E+05,2.7445E+05,2.7515E+05,2.7586E+05,2.7658E+05,
    2.7730E+05,2.7803E+05,2.7877E+05,2.7951E+05,2.8026E+05,2.8102E+05,2.8178E+05,
    2.8255E+05,2.8333E+05,2.8412E+05,2.8492E+05,2.8573E+05,2.8654E+05,2.8737E+05,
    2.8820E+05,2.8905E+05,2.8991E+05,2.9078E+05,2.9166E+05,2.9256E+05,2.9346E+05,
    2.9439E+05,2.9532E+05,2.9627E+05,2.9724E+05,2.9822E+05,3.0918E+05,3.2295E+05,
    3.4072E+05,3.6011E+05,3.7664E+05,3.8950E+05,3.9983E+05,4.0848E+05,4.1597E+05,
    4.2264E+05,4.2867E+05,4.3422E+05,4.3939E+05,4.4424E+05,4.4884E+05,4.5321E+05,
    4.5740E+05,4.6143E+05,4.6532E+05,4.6908E+05,4.7274E+05,4.7630E+05,4.7977E+05,
    4.8316E+05,4.8648E+05,4.8974E+05,4.9293E+05,4.9608E+05,4.9917E+05,5.0221E+05,
    5.0521E+05,5.0817E+05,5.1110E+05,5.1399E+05,5.1685E+05,5.1967E+05,5.2247E+05,
    5.2525E+05,5.2799E+05,5.3072E+05,5.3342E+05,5.3610E+05,5.3876E+05,5.4141E+05,
    5.4403E+05,5.4664E+05,5.4924E+05,5.5181E+05,5.5438E+05,5.5693E+05,5.5947E+05,
    5.6199E+05,5.6451E+05,5.6701E+05,5.6950E+05,5.7199E+05,5.7446E+05,5.7693E+05,
    5.7938E+05,5.8183E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    9.5000E+06,              !- Pressure {Pa}
    1.1739E+03,1.1670E+03,1.1601E+03,1.1530E+03,1.1459E+03,1.1387E+03,1.1315E+03,
    1.1242E+03,1.1167E+03,1.1092E+03,1.1016E+03,1.0939E+03,1.0861E+03,1.0782E+03,
    1.0701E+03,1.0620E+03,1.0537E+03,1.0452E+03,1.0366E+03,1.0278E+03,1.0189E+03,
    1.0098E+03,1.0005E+03,9.9093E+02,9.8117E+02,9.7115E+02,9.6086E+02,9.5027E+02,
    9.3936E+02,9.2808E+02,9.1640E+02,9.0428E+02,8.9165E+02,8.7846E+02,8.6460E+02,
    8.4998E+02,8.3446E+02,8.1787E+02,7.9998E+02,7.9811E+02,7.9623E+02,7.9433E+02,
    7.9240E+02,7.9047E+02,7.8851E+02,7.8654E+02,7.8455E+02,7.8254E+02,7.8051E+02,
    7.7846E+02,7.7639E+02,7.7429E+02,7.7218E+02,7.7004E+02,7.6789E+02,7.6571E+02,
    7.6350E+02,7.6127E+02,7.5902E+02,7.5674E+02,7.5443E+02,7.5210E+02,7.4973E+02,
    7.4734E+02,7.4492E+02,7.4247E+02,7.3998E+02,7.3746E+02,7.3491E+02,7.3232E+02,
    7.2970E+02,7.2703E+02,7.2433E+02,7.2159E+02,7.1880E+02,7.1597E+02,7.1309E+02,
    7.1017E+02,7.0720E+02,7.0417E+02,7.0109E+02,6.9795E+02,6.9476E+02,6.9150E+02,
    6.8818E+02,6.8480E+02,6.8134E+02,6.7781E+02,6.7421E+02,6.3318E+02,5.8001E+02,
    5.1190E+02,4.4300E+02,3.9101E+02,3.5533E+02,3.2963E+02,3.1003E+02,2.9440E+02,
    2.8150E+02,2.7056E+02,2.6111E+02,2.5280E+02,2.4540E+02,2.3875E+02,2.3270E+02,
    2.2718E+02,2.2209E+02,2.1738E+02,2.1300E+02,2.0890E+02,2.0507E+02,2.0146E+02,
    1.9805E+02,1.9483E+02,1.9177E+02,1.8886E+02,1.8609E+02,1.8345E+02,1.8092E+02,
    1.7849E+02,1.7617E+02,1.7394E+02,1.7179E+02,1.6973E+02,1.6773E+02,1.6581E+02,
    1.6395E+02,1.6215E+02,1.6041E+02,1.5873E+02,1.5709E+02,1.5551E+02,1.5397E+02,
    1.5247E+02,1.5102E+02,1.4960E+02,1.4822E+02,1.4688E+02,1.4557E+02,1.4430E+02,
    1.4305E+02,1.4184E+02,1.4065E+02,1.3949E+02,1.3836E+02,1.3725E+02,1.3617E+02,
    1.3511E+02,1.3407E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    9.7500E+06,              !- Pressure {Pa}
    9.5372E+04,9.9195E+04,1.0302E+05,1.0686E+05,1.1071E+05,1.1456E+05,1.1843E+05,
    1.2230E+05,1.2620E+05,1.3010E+05,1.3402E+05,1.3795E+05,1.4190E+05,1.4587E+05,
    1.4986E+05,1.5387E+05,1.5791E+05,1.6197E+05,1.6606E+05,1.7017E+05,1.7432E+05,
    1.7850E+05,1.8272E+05,1.8698E+05,1.9128E+05,1.9564E+05,2.0004E+05,2.0450E+05,
    2.0902E+05,2.1361E+05,2.1827E+05,2.2302E+05,2.2787E+05,2.3283E+05,2.3791E+05,
    2.4314E+05,2.4853E+05,2.5414E+05,2.5998E+05,2.6058E+05,2.6119E+05,2.6179E+05,
    2.6240E+05,2.6301E+05,2.6363E+05,2.6425E+05,2.6487E+05,2.6550E+05,2.6613E+05,
    2.6676E+05,2.6740E+05,2.6804E+05,2.6868E+05,2.6933E+05,2.6998E+05,2.7064E+05,
    2.7130E+05,2.7197E+05,2.7264E+05,2.7331E+05,2.7399E+05,2.7468E+05,2.7537E+05,
    2.7606E+05,2.7676E+05,2.7747E+05,2.7818E+05,2.7890E+05,2.7962E+05,2.8035E+05,
    2.8108E+05,2.8183E+05,2.8258E+05,2.8333E+05,2.8410E+05,2.8487E+05,2.8565E+05,
    2.8644E+05,2.8723E+05,2.8804E+05,2.8885E+05,2.8967E+05,2.9051E+05,2.9135E+05,
    2.9220E+05,2.9307E+05,2.9394E+05,2.9483E+05,2.9573E+05,3.0554E+05,3.1730E+05,
    3.3184E+05,3.4910E+05,3.6613E+05,3.8050E+05,3.9212E+05,4.0176E+05,4.1002E+05,
    4.1726E+05,4.2377E+05,4.2970E+05,4.3518E+05,4.4030E+05,4.4513E+05,4.4970E+05,
    4.5406E+05,4.5825E+05,4.6227E+05,4.6616E+05,4.6993E+05,4.7359E+05,4.7716E+05,
    4.8064E+05,4.8404E+05,4.8737E+05,4.9064E+05,4.9384E+05,4.9699E+05,5.0010E+05,
    5.0315E+05,5.0616E+05,5.0914E+05,5.1207E+05,5.1497E+05,5.1784E+05,5.2068E+05,
    5.2349E+05,5.2628E+05,5.2904E+05,5.3177E+05,5.3448E+05,5.3718E+05,5.3985E+05,
    5.4250E+05,5.4514E+05,5.4776E+05,5.5036E+05,5.5295E+05,5.5553E+05,5.5809E+05,
    5.6064E+05,5.6317E+05,5.6570E+05,5.6821E+05,5.7071E+05,5.7321E+05,5.7569E+05,
    5.7816E+05,5.8063E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    9.7500E+06,              !- Pressure {Pa}
    1.1744E+03,1.1675E+03,1.1606E+03,1.1536E+03,1.1465E+03,1.1393E+03,1.1321E+03,
    1.1248E+03,1.1174E+03,1.1099E+03,1.1023E+03,1.0947E+03,1.0869E+03,1.0790E+03,
    1.0710E+03,1.0628E+03,1.0546E+03,1.0462E+03,1.0376E+03,1.0289E+03,1.0200E+03,
    1.0110E+03,1.0017E+03,9.9223E+02,9.8254E+02,9.7261E+02,9.6241E+02,9.5193E+02,
    9.4113E+02,9.2998E+02,9.1845E+02,9.0649E+02,8.9406E+02,8.8109E+02,8.6750E+02,
    8.5320E+02,8.3807E+02,8.2195E+02,8.0467E+02,8.0286E+02,8.0105E+02,7.9922E+02,
    7.9737E+02,7.9551E+02,7.9363E+02,7.9174E+02,7.8983E+02,7.8790E+02,7.8596E+02,
    7.8399E+02,7.8202E+02,7.8002E+02,7.7800E+02,7.7597E+02,7.7391E+02,7.7184E+02,
    7.6974E+02,7.6762E+02,7.6549E+02,7.6333E+02,7.6115E+02,7.5894E+02,7.5671E+02,
    7.5445E+02,7.5217E+02,7.4987E+02,7.4754E+02,7.4518E+02,7.4279E+02,7.4037E+02,
    7.3792E+02,7.3544E+02,7.3293E+02,7.3039E+02,7.2781E+02,7.2520E+02,7.2254E+02,
    7.1986E+02,7.1713E+02,7.1436E+02,7.1155E+02,7.0870E+02,7.0580E+02,7.0285E+02,
    6.9986E+02,6.9682E+02,6.9372E+02,6.9057E+02,6.8736E+02,6.5167E+02,6.0747E+02,
    5.5207E+02,4.8837E+02,4.3070E+02,3.8722E+02,3.5575E+02,3.3211E+02,3.1356E+02,
    2.9849E+02,2.8589E+02,2.7511E+02,2.6573E+02,2.5745E+02,2.5005E+02,2.4337E+02,
    2.3728E+02,2.3171E+02,2.2657E+02,2.2181E+02,2.1737E+02,2.1323E+02,2.0934E+02,
    2.0567E+02,2.0221E+02,1.9893E+02,1.9583E+02,1.9287E+02,1.9005E+02,1.8736E+02,
    1.8478E+02,1.8232E+02,1.7995E+02,1.7768E+02,1.7549E+02,1.7338E+02,1.7135E+02,
    1.6939E+02,1.6750E+02,1.6567E+02,1.6389E+02,1.6217E+02,1.6051E+02,1.5889E+02,
    1.5732E+02,1.5579E+02,1.5431E+02,1.5287E+02,1.5146E+02,1.5009E+02,1.4876E+02,
    1.4745E+02,1.4618E+02,1.4494E+02,1.4373E+02,1.4255E+02,1.4139E+02,1.4026E+02,
    1.3916E+02,1.3808E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.0000E+07,              !- Pressure {Pa}
    9.5447E+04,9.9266E+04,1.0309E+05,1.0693E+05,1.1077E+05,1.1462E+05,1.1848E+05,
    1.2236E+05,1.2624E+05,1.3014E+05,1.3405E+05,1.3798E+05,1.4193E+05,1.4589E+05,
    1.4988E+05,1.5388E+05,1.5791E+05,1.6196E+05,1.6604E+05,1.7014E+05,1.7428E+05,
    1.7845E+05,1.8266E+05,1.8691E+05,1.9120E+05,1.9553E+05,1.9992E+05,2.0435E+05,
    2.0885E+05,2.1342E+05,2.1806E+05,2.2278E+05,2.2759E+05,2.3250E+05,2.3753E+05,
    2.4270E+05,2.4803E+05,2.5354E+05,2.5928E+05,2.5987E+05,2.6046E+05,2.6105E+05,
    2.6165E+05,2.6224E+05,2.6285E+05,2.6345E+05,2.6406E+05,2.6467E+05,2.6528E+05,
    2.6590E+05,2.6652E+05,2.6715E+05,2.6777E+05,2.6840E+05,2.6904E+05,2.6968E+05,
    2.7032E+05,2.7097E+05,2.7162E+05,2.7227E+05,2.7293E+05,2.7359E+05,2.7426E+05,
    2.7493E+05,2.7561E+05,2.7629E+05,2.7697E+05,2.7766E+05,2.7836E+05,2.7906E+05,
    2.7976E+05,2.8048E+05,2.8119E+05,2.8192E+05,2.8265E+05,2.8338E+05,2.8412E+05,
    2.8487E+05,2.8563E+05,2.8639E+05,2.8716E+05,2.8794E+05,2.8872E+05,2.8952E+05,
    2.9032E+05,2.9113E+05,2.9195E+05,2.9278E+05,2.9362E+05,3.0262E+05,3.1304E+05,
    3.2544E+05,3.4023E+05,3.5628E+05,3.7131E+05,3.8407E+05,3.9472E+05,4.0377E+05,
    4.1166E+05,4.1867E+05,4.2502E+05,4.3084E+05,4.3625E+05,4.4132E+05,4.4610E+05,
    4.5065E+05,4.5500E+05,4.5917E+05,4.6319E+05,4.6708E+05,4.7085E+05,4.7451E+05,
    4.7808E+05,4.8157E+05,4.8497E+05,4.8831E+05,4.9159E+05,4.9480E+05,4.9796E+05,
    5.0107E+05,5.0414E+05,5.0716E+05,5.1014E+05,5.1309E+05,5.1600E+05,5.1888E+05,
    5.2173E+05,5.2455E+05,5.2735E+05,5.3012E+05,5.3286E+05,5.3558E+05,5.3829E+05,
    5.4097E+05,5.4364E+05,5.4628E+05,5.4891E+05,5.5152E+05,5.5412E+05,5.5671E+05,
    5.5928E+05,5.6184E+05,5.6438E+05,5.6692E+05,5.6944E+05,5.7195E+05,5.7445E+05,
    5.7694E+05,5.7943E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.0000E+07,              !- Pressure {Pa}
    1.1749E+03,1.1681E+03,1.1611E+03,1.1541E+03,1.1471E+03,1.1399E+03,1.1327E+03,
    1.1254E+03,1.1181E+03,1.1106E+03,1.1031E+03,1.0954E+03,1.0877E+03,1.0798E+03,
    1.0718E+03,1.0637E+03,1.0555E+03,1.0471E+03,1.0386E+03,1.0300E+03,1.0211E+03,
    1.0121E+03,1.0029E+03,9.9352E+02,9.8390E+02,9.7405E+02,9.6394E+02,9.5356E+02,
    9.4287E+02,9.3184E+02,9.2046E+02,9.0866E+02,8.9641E+02,8.8365E+02,8.7031E+02,
    8.5631E+02,8.4153E+02,8.2586E+02,8.0911E+02,8.0737E+02,8.0561E+02,8.0384E+02,
    8.0206E+02,8.0027E+02,7.9846E+02,7.9664E+02,7.9480E+02,7.9295E+02,7.9108E+02,
    7.8920E+02,7.8730E+02,7.8538E+02,7.8345E+02,7.8150E+02,7.7954E+02,7.7755E+02,
    7.7555E+02,7.7353E+02,7.7150E+02,7.6944E+02,7.6736E+02,7.6527E+02,7.6315E+02,
    7.6101E+02,7.5885E+02,7.5667E+02,7.5446E+02,7.5223E+02,7.4998E+02,7.4770E+02,
    7.4540E+02,7.4307E+02,7.4072E+02,7.3834E+02,7.3593E+02,7.3349E+02,7.3102E+02,
    7.2852E+02,7.2598E+02,7.2342E+02,7.2082E+02,7.1819E+02,7.1552E+02,7.1281E+02,
    7.1007E+02,7.0728E+02,7.0445E+02,7.0159E+02,6.9867E+02,6.6679E+02,6.2861E+02,
    5.8222E+02,5.2720E+02,4.7034E+02,4.2163E+02,3.8433E+02,3.5618E+02,3.3430E+02,
    3.1674E+02,3.0223E+02,2.8995E+02,2.7936E+02,2.7008E+02,2.6185E+02,2.5446E+02,
    2.4777E+02,2.4167E+02,2.3607E+02,2.3089E+02,2.2608E+02,2.2160E+02,2.1741E+02,
    2.1347E+02,2.0976E+02,2.0625E+02,2.0293E+02,1.9978E+02,1.9678E+02,1.9391E+02,
    1.9118E+02,1.8856E+02,1.8606E+02,1.8365E+02,1.8134E+02,1.7911E+02,1.7697E+02,
    1.7490E+02,1.7291E+02,1.7098E+02,1.6911E+02,1.6731E+02,1.6556E+02,1.6386E+02,
    1.6221E+02,1.6061E+02,1.5906E+02,1.5755E+02,1.5607E+02,1.5464E+02,1.5325E+02,
    1.5189E+02,1.5056E+02,1.4927E+02,1.4800E+02,1.4677E+02,1.4556E+02,1.4438E+02,
    1.4323E+02,1.4210E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.0250E+07,              !- Pressure {Pa}
    9.5522E+04,9.9338E+04,1.0316E+05,1.0699E+05,1.1083E+05,1.1468E+05,1.1854E+05,
    1.2241E+05,1.2629E+05,1.3018E+05,1.3409E+05,1.3801E+05,1.4195E+05,1.4591E+05,
    1.4989E+05,1.5389E+05,1.5791E+05,1.6195E+05,1.6602E+05,1.7012E+05,1.7425E+05,
    1.7841E+05,1.8260E+05,1.8684E+05,1.9111E+05,1.9543E+05,1.9980E+05,2.0422E+05,
    2.0870E+05,2.1324E+05,2.1785E+05,2.2254E+05,2.2731E+05,2.3219E+05,2.3717E+05,
    2.4228E+05,2.4754E+05,2.5298E+05,2.5862E+05,2.5919E+05,2.5977E+05,2.6035E+05,
    2.6094E+05,2.6152E+05,2.6211E+05,2.6271E+05,2.6330E+05,2.6390E+05,2.6450E+05,
    2.6510E+05,2.6571E+05,2.6632E+05,2.6693E+05,2.6755E+05,2.6816E+05,2.6879E+05,
    2.6941E+05,2.7004E+05,2.7067E+05,2.7131E+05,2.7195E+05,2.7259E+05,2.7324E+05,
    2.7389E+05,2.7455E+05,2.7520E+05,2.7587E+05,2.7654E+05,2.7721E+05,2.7788E+05,
    2.7856E+05,2.7925E+05,2.7994E+05,2.8064E+05,2.8134E+05,2.8204E+05,2.8276E+05,
    2.8347E+05,2.8420E+05,2.8492E+05,2.8566E+05,2.8640E+05,2.8715E+05,2.8790E+05,
    2.8866E+05,2.8943E+05,2.9020E+05,2.9099E+05,2.9178E+05,3.0016E+05,3.0965E+05,
    3.2060E+05,3.3339E+05,3.4784E+05,3.6252E+05,3.7592E+05,3.8744E+05,3.9729E+05,
    4.0584E+05,4.1339E+05,4.2018E+05,4.2637E+05,4.3208E+05,4.3741E+05,4.4242E+05,
    4.4717E+05,4.5169E+05,4.5601E+05,4.6017E+05,4.6418E+05,4.6806E+05,4.7183E+05,
    4.7549E+05,4.7907E+05,4.8255E+05,4.8597E+05,4.8931E+05,4.9259E+05,4.9581E+05,
    4.9898E+05,5.0210E+05,5.0517E+05,5.0820E+05,5.1120E+05,5.1415E+05,5.1707E+05,
    5.1996E+05,5.2282E+05,5.2565E+05,5.2845E+05,5.3123E+05,5.3399E+05,5.3672E+05,
    5.3943E+05,5.4212E+05,5.4480E+05,5.4745E+05,5.5009E+05,5.5272E+05,5.5532E+05,
    5.5792E+05,5.6050E+05,5.6306E+05,5.6562E+05,5.6816E+05,5.7069E+05,5.7321E+05,
    5.7572E+05,5.7822E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.0250E+07,              !- Pressure {Pa}
    1.1754E+03,1.1686E+03,1.1617E+03,1.1547E+03,1.1477E+03,1.1405E+03,1.1334E+03,
    1.1261E+03,1.1187E+03,1.1113E+03,1.1038E+03,1.0962E+03,1.0884E+03,1.0806E+03,
    1.0727E+03,1.0646E+03,1.0564E+03,1.0481E+03,1.0396E+03,1.0310E+03,1.0222E+03,
    1.0133E+03,1.0041E+03,9.9479E+02,9.8525E+02,9.7547E+02,9.6545E+02,9.5516E+02,
    9.4458E+02,9.3368E+02,9.2242E+02,9.1078E+02,8.9871E+02,8.8615E+02,8.7305E+02,
    8.5932E+02,8.4488E+02,8.2960E+02,8.1334E+02,8.1165E+02,8.0995E+02,8.0824E+02,
    8.0652E+02,8.0479E+02,8.0304E+02,8.0128E+02,7.9951E+02,7.9772E+02,7.9592E+02,
    7.9411E+02,7.9228E+02,7.9044E+02,7.8858E+02,7.8671E+02,7.8482E+02,7.8292E+02,
    7.8100E+02,7.7906E+02,7.7711E+02,7.7515E+02,7.7316E+02,7.7116E+02,7.6914E+02,
    7.6710E+02,7.6504E+02,7.6296E+02,7.6087E+02,7.5875E+02,7.5661E+02,7.5446E+02,
    7.5228E+02,7.5007E+02,7.4785E+02,7.4560E+02,7.4333E+02,7.4103E+02,7.3871E+02,
    7.3637E+02,7.3399E+02,7.3159E+02,7.2916E+02,7.2671E+02,7.2422E+02,7.2170E+02,
    7.1916E+02,7.1658E+02,7.1396E+02,7.1131E+02,7.0863E+02,6.7962E+02,6.4575E+02,
    6.0565E+02,5.5845E+02,5.0628E+02,4.5644E+02,4.1470E+02,3.8206E+02,3.5659E+02,
    3.3626E+02,3.1961E+02,3.0565E+02,2.9371E+02,2.8333E+02,2.7417E+02,2.6601E+02,
    2.5865E+02,2.5197E+02,2.4587E+02,2.4024E+02,2.3504E+02,2.3020E+02,2.2569E+02,
    2.2146E+02,2.1748E+02,2.1373E+02,2.1018E+02,2.0682E+02,2.0362E+02,2.0058E+02,
    1.9768E+02,1.9491E+02,1.9225E+02,1.8971E+02,1.8727E+02,1.8492E+02,1.8266E+02,
    1.8048E+02,1.7838E+02,1.7635E+02,1.7439E+02,1.7250E+02,1.7066E+02,1.6888E+02,
    1.6715E+02,1.6548E+02,1.6385E+02,1.6227E+02,1.6073E+02,1.5923E+02,1.5777E+02,
    1.5635E+02,1.5497E+02,1.5362E+02,1.5230E+02,1.5102E+02,1.4976E+02,1.4853E+02,
    1.4733E+02,1.4616E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.0500E+07,              !- Pressure {Pa}
    9.5597E+04,9.9410E+04,1.0323E+05,1.0706E+05,1.1089E+05,1.1474E+05,1.1859E+05,
    1.2246E+05,1.2633E+05,1.3022E+05,1.3413E+05,1.3805E+05,1.4198E+05,1.4593E+05,
    1.4990E+05,1.5390E+05,1.5791E+05,1.6194E+05,1.6601E+05,1.7010E+05,1.7421E+05,
    1.7836E+05,1.8255E+05,1.8677E+05,1.9103E+05,1.9533E+05,1.9968E+05,2.0408E+05,
    2.0854E+05,2.1306E+05,2.1765E+05,2.2231E+05,2.2705E+05,2.3188E+05,2.3682E+05,
    2.4188E+05,2.4708E+05,2.5244E+05,2.5799E+05,2.5856E+05,2.5913E+05,2.5970E+05,
    2.6027E+05,2.6085E+05,2.6143E+05,2.6201E+05,2.6259E+05,2.6318E+05,2.6376E+05,
    2.6435E+05,2.6495E+05,2.6554E+05,2.6614E+05,2.6674E+05,2.6735E+05,2.6796E+05,
    2.6857E+05,2.6918E+05,2.6980E+05,2.7042E+05,2.7104E+05,2.7167E+05,2.7230E+05,
    2.7293E+05,2.7357E+05,2.7421E+05,2.7485E+05,2.7550E+05,2.7615E+05,2.7681E+05,
    2.7747E+05,2.7813E+05,2.7880E+05,2.7947E+05,2.8015E+05,2.8083E+05,2.8151E+05,
    2.8220E+05,2.8290E+05,2.8360E+05,2.8430E+05,2.8502E+05,2.8573E+05,2.8645E+05,
    2.8718E+05,2.8791E+05,2.8865E+05,2.8940E+05,2.9015E+05,2.9806E+05,3.0684E+05,
    3.1676E+05,3.2809E+05,3.4094E+05,3.5466E+05,3.6804E+05,3.8013E+05,3.9067E+05,
    3.9985E+05,4.0795E+05,4.1520E+05,4.2177E+05,4.2781E+05,4.3341E+05,4.3866E+05,
    4.4361E+05,4.4832E+05,4.5280E+05,4.5710E+05,4.6124E+05,4.6524E+05,4.6912E+05,
    4.7288E+05,4.7654E+05,4.8011E+05,4.8360E+05,4.8701E+05,4.9036E+05,4.9364E+05,
    4.9687E+05,5.0005E+05,5.0317E+05,5.0625E+05,5.0929E+05,5.1229E+05,5.1525E+05,
    5.1818E+05,5.2108E+05,5.2394E+05,5.2678E+05,5.2960E+05,5.3238E+05,5.3515E+05,
    5.3789E+05,5.4061E+05,5.4331E+05,5.4599E+05,5.4866E+05,5.5130E+05,5.5394E+05,
    5.5655E+05,5.5915E+05,5.6174E+05,5.6432E+05,5.6688E+05,5.6943E+05,5.7197E+05,
    5.7450E+05,5.7702E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.0500E+07,              !- Pressure {Pa}
    1.1759E+03,1.1691E+03,1.1622E+03,1.1553E+03,1.1482E+03,1.1411E+03,1.1340E+03,
    1.1267E+03,1.1194E+03,1.1120E+03,1.1045E+03,1.0969E+03,1.0892E+03,1.0814E+03,
    1.0735E+03,1.0655E+03,1.0573E+03,1.0490E+03,1.0406E+03,1.0320E+03,1.0233E+03,
    1.0144E+03,1.0053E+03,9.9605E+02,9.8657E+02,9.7688E+02,9.6694E+02,9.5674E+02,
    9.4626E+02,9.3547E+02,9.2435E+02,9.1286E+02,9.0095E+02,8.8858E+02,8.7570E+02,
    8.6223E+02,8.4810E+02,8.3319E+02,8.1738E+02,8.1574E+02,8.1409E+02,8.1244E+02,
    8.1077E+02,8.0909E+02,8.0740E+02,8.0569E+02,8.0398E+02,8.0225E+02,8.0051E+02,
    7.9876E+02,7.9699E+02,7.9522E+02,7.9343E+02,7.9162E+02,7.8980E+02,7.8797E+02,
    7.8613E+02,7.8427E+02,7.8239E+02,7.8050E+02,7.7860E+02,7.7668E+02,7.7474E+02,
    7.7279E+02,7.7082E+02,7.6884E+02,7.6683E+02,7.6481E+02,7.6278E+02,7.6072E+02,
    7.5864E+02,7.5655E+02,7.5444E+02,7.5230E+02,7.5015E+02,7.4797E+02,7.4578E+02,
    7.4356E+02,7.4132E+02,7.3905E+02,7.3677E+02,7.3446E+02,7.3212E+02,7.2976E+02,
    7.2737E+02,7.2496E+02,7.2252E+02,7.2004E+02,7.1755E+02,6.9079E+02,6.6015E+02,
    6.2464E+02,5.8347E+02,5.3704E+02,4.8918E+02,4.4555E+02,4.0925E+02,3.8024E+02,
    3.5700E+02,3.3803E+02,3.2222E+02,3.0879E+02,2.9719E+02,2.8703E+02,2.7802E+02,
    2.6994E+02,2.6263E+02,2.5598E+02,2.4987E+02,2.4425E+02,2.3903E+02,2.3417E+02,
    2.2963E+02,2.2537E+02,2.2136E+02,2.1757E+02,2.1399E+02,2.1060E+02,2.0737E+02,
    2.0429E+02,2.0135E+02,1.9854E+02,1.9586E+02,1.9328E+02,1.9080E+02,1.8842E+02,
    1.8613E+02,1.8392E+02,1.8179E+02,1.7973E+02,1.7774E+02,1.7581E+02,1.7395E+02,
    1.7214E+02,1.7039E+02,1.6868E+02,1.6703E+02,1.6542E+02,1.6386E+02,1.6234E+02,
    1.6085E+02,1.5941E+02,1.5800E+02,1.5663E+02,1.5529E+02,1.5398E+02,1.5270E+02,
    1.5146E+02,1.5024E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.0750E+07,              !- Pressure {Pa}
    9.5672E+04,9.9483E+04,1.0330E+05,1.0712E+05,1.1096E+05,1.1480E+05,1.1865E+05,
    1.2251E+05,1.2638E+05,1.3027E+05,1.3417E+05,1.3808E+05,1.4201E+05,1.4596E+05,
    1.4992E+05,1.5390E+05,1.5791E+05,1.6194E+05,1.6599E+05,1.7007E+05,1.7418E+05,
    1.7832E+05,1.8250E+05,1.8670E+05,1.9095E+05,1.9524E+05,1.9957E+05,2.0396E+05,
    2.0840E+05,2.1289E+05,2.1745E+05,2.2208E+05,2.2679E+05,2.3159E+05,2.3649E+05,
    2.4150E+05,2.4664E+05,2.5194E+05,2.5740E+05,2.5796E+05,2.5852E+05,2.5908E+05,
    2.5964E+05,2.6021E+05,2.6078E+05,2.6135E+05,2.6192E+05,2.6249E+05,2.6307E+05,
    2.6365E+05,2.6423E+05,2.6482E+05,2.6540E+05,2.6599E+05,2.6658E+05,2.6718E+05,
    2.6778E+05,2.6838E+05,2.6898E+05,2.6959E+05,2.7020E+05,2.7081E+05,2.7142E+05,
    2.7204E+05,2.7266E+05,2.7328E+05,2.7391E+05,2.7454E+05,2.7518E+05,2.7581E+05,
    2.7645E+05,2.7710E+05,2.7774E+05,2.7840E+05,2.7905E+05,2.7971E+05,2.8038E+05,
    2.8104E+05,2.8172E+05,2.8239E+05,2.8307E+05,2.8376E+05,2.8445E+05,2.8514E+05,
    2.8584E+05,2.8654E+05,2.8726E+05,2.8797E+05,2.8869E+05,2.9622E+05,3.0445E+05,
    3.1360E+05,3.2386E+05,3.3537E+05,3.4794E+05,3.6079E+05,3.7301E+05,3.8404E+05,
    3.9378E+05,4.0240E+05,4.1010E+05,4.1707E+05,4.2344E+05,4.2933E+05,4.3483E+05,
    4.3999E+05,4.4488E+05,4.4954E+05,4.5399E+05,4.5826E+05,4.6238E+05,4.6637E+05,
    4.7023E+05,4.7398E+05,4.7764E+05,4.8121E+05,4.8470E+05,4.8811E+05,4.9146E+05,
    4.9475E+05,4.9798E+05,5.0116E+05,5.0429E+05,5.0737E+05,5.1042E+05,5.1342E+05,
    5.1639E+05,5.1933E+05,5.2223E+05,5.2511E+05,5.2795E+05,5.3077E+05,5.3357E+05,
    5.3634E+05,5.3909E+05,5.4182E+05,5.4453E+05,5.4722E+05,5.4989E+05,5.5255E+05,
    5.5518E+05,5.5781E+05,5.6042E+05,5.6302E+05,5.6560E+05,5.6817E+05,5.7073E+05,
    5.7328E+05,5.7581E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.0750E+07,              !- Pressure {Pa}
    1.1764E+03,1.1696E+03,1.1628E+03,1.1558E+03,1.1488E+03,1.1417E+03,1.1346E+03,
    1.1274E+03,1.1201E+03,1.1127E+03,1.1052E+03,1.0976E+03,1.0900E+03,1.0822E+03,
    1.0743E+03,1.0663E+03,1.0582E+03,1.0499E+03,1.0416E+03,1.0330E+03,1.0244E+03,
    1.0155E+03,1.0065E+03,9.9729E+02,9.8788E+02,9.7826E+02,9.6840E+02,9.5830E+02,
    9.4792E+02,9.3724E+02,9.2624E+02,9.1489E+02,9.0314E+02,8.9096E+02,8.7829E+02,
    8.6507E+02,8.5122E+02,8.3665E+02,8.2125E+02,8.1966E+02,8.1805E+02,8.1644E+02,
    8.1482E+02,8.1319E+02,8.1155E+02,8.0990E+02,8.0824E+02,8.0656E+02,8.0488E+02,
    8.0318E+02,8.0147E+02,7.9976E+02,7.9803E+02,7.9628E+02,7.9453E+02,7.9276E+02,
    7.9098E+02,7.8918E+02,7.8738E+02,7.8556E+02,7.8372E+02,7.8188E+02,7.8002E+02,
    7.7814E+02,7.7625E+02,7.7434E+02,7.7242E+02,7.7049E+02,7.6854E+02,7.6657E+02,
    7.6459E+02,7.6258E+02,7.6057E+02,7.5853E+02,7.5648E+02,7.5441E+02,7.5232E+02,
    7.5021E+02,7.4808E+02,7.4593E+02,7.4376E+02,7.4158E+02,7.3937E+02,7.3714E+02,
    7.3488E+02,7.3260E+02,7.3031E+02,7.2798E+02,7.2564E+02,7.0069E+02,6.7258E+02,
    6.4054E+02,6.0395E+02,5.6271E+02,5.1845E+02,4.7526E+02,4.3688E+02,4.0486E+02,
    3.7877E+02,3.5740E+02,3.3963E+02,3.2460E+02,3.1168E+02,3.0043E+02,2.9049E+02,
    2.8163E+02,2.7365E+02,2.6641E+02,2.5979E+02,2.5371E+02,2.4808E+02,2.4286E+02,
    2.3799E+02,2.3343E+02,2.2915E+02,2.2511E+02,2.2130E+02,2.1769E+02,2.1426E+02,
    2.1100E+02,2.0789E+02,2.0493E+02,2.0209E+02,1.9937E+02,1.9676E+02,1.9425E+02,
    1.9184E+02,1.8952E+02,1.8728E+02,1.8512E+02,1.8304E+02,1.8102E+02,1.7907E+02,
    1.7717E+02,1.7534E+02,1.7356E+02,1.7183E+02,1.7015E+02,1.6852E+02,1.6693E+02,
    1.6539E+02,1.6388E+02,1.6242E+02,1.6099E+02,1.5959E+02,1.5823E+02,1.5690E+02,
    1.5560E+02,1.5433E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.1000E+07,              !- Pressure {Pa}
    9.5748E+04,9.9556E+04,1.0337E+05,1.0719E+05,1.1102E+05,1.1486E+05,1.1870E+05,
    1.2256E+05,1.2643E+05,1.3031E+05,1.3421E+05,1.3811E+05,1.4204E+05,1.4598E+05,
    1.4994E+05,1.5392E+05,1.5792E+05,1.6194E+05,1.6598E+05,1.7005E+05,1.7415E+05,
    1.7828E+05,1.8244E+05,1.8664E+05,1.9087E+05,1.9515E+05,1.9947E+05,2.0383E+05,
    2.0825E+05,2.1273E+05,2.1726E+05,2.2187E+05,2.2655E+05,2.3131E+05,2.3617E+05,
    2.4114E+05,2.4622E+05,2.5145E+05,2.5684E+05,2.5739E+05,2.5794E+05,2.5849E+05,
    2.5905E+05,2.5960E+05,2.6016E+05,2.6072E+05,2.6129E+05,2.6185E+05,2.6242E+05,
    2.6299E+05,2.6356E+05,2.6413E+05,2.6471E+05,2.6529E+05,2.6587E+05,2.6645E+05,
    2.6704E+05,2.6762E+05,2.6821E+05,2.6881E+05,2.6940E+05,2.7000E+05,2.7060E+05,
    2.7121E+05,2.7181E+05,2.7242E+05,2.7303E+05,2.7365E+05,2.7427E+05,2.7489E+05,
    2.7551E+05,2.7614E+05,2.7677E+05,2.7741E+05,2.7804E+05,2.7868E+05,2.7933E+05,
    2.7998E+05,2.8063E+05,2.8128E+05,2.8194E+05,2.8261E+05,2.8327E+05,2.8394E+05,
    2.8462E+05,2.8530E+05,2.8598E+05,2.8667E+05,2.8737E+05,2.9457E+05,3.0238E+05,
    3.1092E+05,3.2036E+05,3.3083E+05,3.4230E+05,3.5437E+05,3.6633E+05,3.7756E+05,
    3.8772E+05,3.9679E+05,4.0493E+05,4.1228E+05,4.1899E+05,4.2517E+05,4.3092E+05,
    4.3631E+05,4.4140E+05,4.4623E+05,4.5083E+05,4.5524E+05,4.5949E+05,4.6359E+05,
    4.6755E+05,4.7140E+05,4.7515E+05,4.7880E+05,4.8236E+05,4.8585E+05,4.8926E+05,
    4.9261E+05,4.9590E+05,4.9913E+05,5.0231E+05,5.0545E+05,5.0854E+05,5.1159E+05,
    5.1460E+05,5.1758E+05,5.2052E+05,5.2343E+05,5.2631E+05,5.2916E+05,5.3199E+05,
    5.3479E+05,5.3757E+05,5.4032E+05,5.4306E+05,5.4578E+05,5.4847E+05,5.5115E+05,
    5.5382E+05,5.5646E+05,5.5910E+05,5.6171E+05,5.6432E+05,5.6691E+05,5.6949E+05,
    5.7205E+05,5.7461E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.1000E+07,              !- Pressure {Pa}
    1.1769E+03,1.1701E+03,1.1633E+03,1.1564E+03,1.1494E+03,1.1423E+03,1.1352E+03,
    1.1280E+03,1.1207E+03,1.1133E+03,1.1059E+03,1.0983E+03,1.0907E+03,1.0830E+03,
    1.0751E+03,1.0672E+03,1.0591E+03,1.0509E+03,1.0425E+03,1.0341E+03,1.0254E+03,
    1.0166E+03,1.0077E+03,9.9852E+02,9.8918E+02,9.7963E+02,9.6985E+02,9.5983E+02,
    9.4955E+02,9.3898E+02,9.2810E+02,9.1688E+02,9.0529E+02,8.9328E+02,8.8081E+02,
    8.6781E+02,8.5423E+02,8.3998E+02,8.2496E+02,8.2341E+02,8.2185E+02,8.2028E+02,
    8.1871E+02,8.1712E+02,8.1553E+02,8.1392E+02,8.1231E+02,8.1068E+02,8.0905E+02,
    8.0740E+02,8.0575E+02,8.0408E+02,8.0240E+02,8.0072E+02,7.9902E+02,7.9731E+02,
    7.9558E+02,7.9385E+02,7.9210E+02,7.9035E+02,7.8858E+02,7.8679E+02,7.8500E+02,
    7.8319E+02,7.8137E+02,7.7954E+02,7.7769E+02,7.7583E+02,7.7395E+02,7.7206E+02,
    7.7016E+02,7.6824E+02,7.6630E+02,7.6436E+02,7.6239E+02,7.6041E+02,7.5841E+02,
    7.5640E+02,7.5437E+02,7.5232E+02,7.5025E+02,7.4817E+02,7.4607E+02,7.4395E+02,
    7.4181E+02,7.3965E+02,7.3747E+02,7.3527E+02,7.3305E+02,7.0961E+02,6.8352E+02,
    6.5421E+02,6.2117E+02,5.8417E+02,5.4386E+02,5.0264E+02,4.6387E+02,4.2985E+02,
    4.0128E+02,3.7757E+02,3.5779E+02,3.4109E+02,3.2677E+02,3.1435E+02,3.0343E+02,
    2.9373E+02,2.8502E+02,2.7716E+02,2.6999E+02,2.6342E+02,2.5736E+02,2.5176E+02,
    2.4654E+02,2.4166E+02,2.3709E+02,2.3279E+02,2.2874E+02,2.2491E+02,2.2127E+02,
    2.1782E+02,2.1454E+02,2.1140E+02,2.0841E+02,2.0554E+02,2.0279E+02,2.0016E+02,
    1.9762E+02,1.9519E+02,1.9284E+02,1.9057E+02,1.8839E+02,1.8627E+02,1.8423E+02,
    1.8225E+02,1.8033E+02,1.7848E+02,1.7667E+02,1.7492E+02,1.7322E+02,1.7156E+02,
    1.6995E+02,1.6839E+02,1.6686E+02,1.6537E+02,1.6392E+02,1.6250E+02,1.6112E+02,
    1.5977E+02,1.5846E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.1250E+07,              !- Pressure {Pa}
    9.5824E+04,9.9630E+04,1.0344E+05,1.0726E+05,1.1108E+05,1.1492E+05,1.1876E+05,
    1.2262E+05,1.2648E+05,1.3036E+05,1.3425E+05,1.3815E+05,1.4207E+05,1.4600E+05,
    1.4996E+05,1.5393E+05,1.5792E+05,1.6193E+05,1.6597E+05,1.7004E+05,1.7412E+05,
    1.7824E+05,1.8240E+05,1.8658E+05,1.9080E+05,1.9506E+05,1.9936E+05,2.0372E+05,
    2.0812E+05,2.1257E+05,2.1708E+05,2.2166E+05,2.2631E+05,2.3104E+05,2.3587E+05,
    2.4079E+05,2.4582E+05,2.5099E+05,2.5631E+05,2.5685E+05,2.5739E+05,2.5794E+05,
    2.5848E+05,2.5903E+05,2.5958E+05,2.6014E+05,2.6069E+05,2.6124E+05,2.6180E+05,
    2.6236E+05,2.6292E+05,2.6349E+05,2.6405E+05,2.6462E+05,2.6519E+05,2.6576E+05,
    2.6634E+05,2.6692E+05,2.6749E+05,2.6808E+05,2.6866E+05,2.6925E+05,2.6984E+05,
    2.7043E+05,2.7102E+05,2.7162E+05,2.7222E+05,2.7282E+05,2.7342E+05,2.7403E+05,
    2.7464E+05,2.7525E+05,2.7587E+05,2.7648E+05,2.7711E+05,2.7773E+05,2.7836E+05,
    2.7899E+05,2.7962E+05,2.8026E+05,2.8090E+05,2.8154E+05,2.8219E+05,2.8284E+05,
    2.8350E+05,2.8416E+05,2.8482E+05,2.8549E+05,2.8616E+05,2.9310E+05,3.0054E+05,
    3.0861E+05,3.1741E+05,3.2705E+05,3.3758E+05,3.4882E+05,3.6028E+05,3.7141E+05,
    3.8179E+05,3.9122E+05,3.9973E+05,4.0744E+05,4.1448E+05,4.2096E+05,4.2697E+05,
    4.3258E+05,4.3787E+05,4.4287E+05,4.4764E+05,4.5219E+05,4.5657E+05,4.6078E+05,
    4.6485E+05,4.6880E+05,4.7264E+05,4.7637E+05,4.8001E+05,4.8357E+05,4.8705E+05,
    4.9046E+05,4.9381E+05,4.9710E+05,5.0033E+05,5.0352E+05,5.0665E+05,5.0975E+05,
    5.1280E+05,5.1581E+05,5.1879E+05,5.2174E+05,5.2466E+05,5.2754E+05,5.3040E+05,
    5.3324E+05,5.3604E+05,5.3883E+05,5.4159E+05,5.4433E+05,5.4706E+05,5.4976E+05,
    5.5245E+05,5.5512E+05,5.5777E+05,5.6041E+05,5.6304E+05,5.6564E+05,5.6824E+05,
    5.7083E+05,5.7340E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.1250E+07,              !- Pressure {Pa}
    1.1774E+03,1.1707E+03,1.1638E+03,1.1569E+03,1.1499E+03,1.1429E+03,1.1358E+03,
    1.1286E+03,1.1213E+03,1.1140E+03,1.1066E+03,1.0991E+03,1.0915E+03,1.0837E+03,
    1.0759E+03,1.0680E+03,1.0600E+03,1.0518E+03,1.0435E+03,1.0351E+03,1.0265E+03,
    1.0177E+03,1.0088E+03,9.9973E+02,9.9046E+02,9.8098E+02,9.7128E+02,9.6135E+02,
    9.5116E+02,9.4070E+02,9.2993E+02,9.1884E+02,9.0739E+02,8.9555E+02,8.8326E+02,
    8.7049E+02,8.5716E+02,8.4320E+02,8.2853E+02,8.2702E+02,8.2550E+02,8.2397E+02,
    8.2244E+02,8.2089E+02,8.1934E+02,8.1778E+02,8.1621E+02,8.1463E+02,8.1304E+02,
    8.1144E+02,8.0983E+02,8.0821E+02,8.0658E+02,8.0495E+02,8.0330E+02,8.0164E+02,
    7.9997E+02,7.9829E+02,7.9660E+02,7.9490E+02,7.9319E+02,7.9146E+02,7.8973E+02,
    7.8798E+02,7.8622E+02,7.8445E+02,7.8267E+02,7.8087E+02,7.7907E+02,7.7725E+02,
    7.7541E+02,7.7357E+02,7.7171E+02,7.6983E+02,7.6794E+02,7.6604E+02,7.6413E+02,
    7.6220E+02,7.6025E+02,7.5829E+02,7.5631E+02,7.5432E+02,7.5231E+02,7.5029E+02,
    7.4825E+02,7.4619E+02,7.4411E+02,7.4202E+02,7.3991E+02,7.1773E+02,6.9331E+02,
    6.6619E+02,6.3596E+02,6.0239E+02,5.6570E+02,5.2718E+02,4.8930E+02,4.5447E+02,
    4.2407E+02,3.9829E+02,3.7658E+02,3.5818E+02,3.4242E+02,3.2877E+02,3.1681E+02,
    3.0622E+02,2.9675E+02,2.8822E+02,2.8047E+02,2.7339E+02,2.6688E+02,2.6086E+02,
    2.5527E+02,2.5007E+02,2.4519E+02,2.4062E+02,2.3631E+02,2.3225E+02,2.2840E+02,
    2.2475E+02,2.2127E+02,2.1797E+02,2.1481E+02,2.1179E+02,2.0890E+02,2.0613E+02,
    2.0347E+02,2.0091E+02,1.9845E+02,1.9608E+02,1.9379E+02,1.9158E+02,1.8944E+02,
    1.8737E+02,1.8537E+02,1.8343E+02,1.8155E+02,1.7972E+02,1.7795E+02,1.7623E+02,
    1.7455E+02,1.7292E+02,1.7133E+02,1.6978E+02,1.6827E+02,1.6680E+02,1.6537E+02,
    1.6397E+02,1.6260E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.1500E+07,              !- Pressure {Pa}
    9.5901E+04,9.9703E+04,1.0351E+05,1.0733E+05,1.1115E+05,1.1498E+05,1.1882E+05,
    1.2267E+05,1.2653E+05,1.3040E+05,1.3429E+05,1.3818E+05,1.4210E+05,1.4603E+05,
    1.4998E+05,1.5394E+05,1.5793E+05,1.6193E+05,1.6596E+05,1.7002E+05,1.7410E+05,
    1.7821E+05,1.8235E+05,1.8652E+05,1.9073E+05,1.9498E+05,1.9927E+05,2.0360E+05,
    2.0798E+05,2.1242E+05,2.1691E+05,2.2146E+05,2.2608E+05,2.3078E+05,2.3557E+05,
    2.4045E+05,2.4544E+05,2.5055E+05,2.5580E+05,2.5634E+05,2.5687E+05,2.5741E+05,
    2.5795E+05,2.5849E+05,2.5903E+05,2.5958E+05,2.6012E+05,2.6067E+05,2.6122E+05,
    2.6177E+05,2.6232E+05,2.6288E+05,2.6343E+05,2.6399E+05,2.6455E+05,2.6512E+05,
    2.6568E+05,2.6625E+05,2.6682E+05,2.6739E+05,2.6796E+05,2.6854E+05,2.6911E+05,
    2.6969E+05,2.7028E+05,2.7086E+05,2.7145E+05,2.7204E+05,2.7263E+05,2.7322E+05,
    2.7382E+05,2.7442E+05,2.7502E+05,2.7562E+05,2.7623E+05,2.7684E+05,2.7745E+05,
    2.7807E+05,2.7869E+05,2.7931E+05,2.7993E+05,2.8056E+05,2.8119E+05,2.8183E+05,
    2.8246E+05,2.8310E+05,2.8375E+05,2.8439E+05,2.8504E+05,2.9176E+05,2.9890E+05,
    3.0657E+05,3.1486E+05,3.2386E+05,3.3360E+05,3.4405E+05,3.5490E+05,3.6573E+05,
    3.7611E+05,3.8575E+05,3.9457E+05,4.0260E+05,4.0995E+05,4.1670E+05,4.2297E+05,
    4.2881E+05,4.3430E+05,4.3948E+05,4.4441E+05,4.4911E+05,4.5361E+05,4.5795E+05,
    4.6213E+05,4.6618E+05,4.7010E+05,4.7392E+05,4.7764E+05,4.8127E+05,4.8482E+05,
    4.8830E+05,4.9170E+05,4.9505E+05,4.9834E+05,5.0157E+05,5.0476E+05,5.0790E+05,
    5.1099E+05,5.1405E+05,5.1707E+05,5.2005E+05,5.2300E+05,5.2592E+05,5.2881E+05,
    5.3168E+05,5.3452E+05,5.3733E+05,5.4012E+05,5.4289E+05,5.4564E+05,5.4837E+05,
    5.5108E+05,5.5377E+05,5.5645E+05,5.5911E+05,5.6175E+05,5.6438E+05,5.6700E+05,
    5.6960E+05,5.7220E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.1500E+07,              !- Pressure {Pa}
    1.1779E+03,1.1712E+03,1.1643E+03,1.1575E+03,1.1505E+03,1.1435E+03,1.1364E+03,
    1.1292E+03,1.1220E+03,1.1147E+03,1.1073E+03,1.0998E+03,1.0922E+03,1.0845E+03,
    1.0767E+03,1.0688E+03,1.0608E+03,1.0527E+03,1.0444E+03,1.0361E+03,1.0275E+03,
    1.0188E+03,1.0100E+03,1.0009E+03,9.9172E+02,9.8231E+02,9.7269E+02,9.6284E+02,
    9.5274E+02,9.4238E+02,9.3173E+02,9.2076E+02,9.0945E+02,8.9777E+02,8.8566E+02,
    8.7309E+02,8.6000E+02,8.4632E+02,8.3197E+02,8.3050E+02,8.2902E+02,8.2753E+02,
    8.2603E+02,8.2452E+02,8.2301E+02,8.2148E+02,8.1995E+02,8.1841E+02,8.1686E+02,
    8.1531E+02,8.1374E+02,8.1217E+02,8.1059E+02,8.0899E+02,8.0739E+02,8.0578E+02,
    8.0416E+02,8.0253E+02,8.0089E+02,7.9924E+02,7.9758E+02,7.9591E+02,7.9423E+02,
    7.9253E+02,7.9083E+02,7.8912E+02,7.8740E+02,7.8566E+02,7.8391E+02,7.8216E+02,
    7.8039E+02,7.7860E+02,7.7681E+02,7.7500E+02,7.7318E+02,7.7135E+02,7.6951E+02,
    7.6765E+02,7.6578E+02,7.6390E+02,7.6200E+02,7.6009E+02,7.5816E+02,7.5622E+02,
    7.5427E+02,7.5229E+02,7.5031E+02,7.4831E+02,7.4629E+02,7.2520E+02,7.0217E+02,
    6.7686E+02,6.4891E+02,6.1812E+02,5.8454E+02,5.4884E+02,5.1264E+02,4.7802E+02,
    4.4663E+02,4.1924E+02,3.9579E+02,3.7576E+02,3.5856E+02,3.4365E+02,3.3062E+02,
    3.1910E+02,3.0883E+02,2.9959E+02,2.9123E+02,2.8361E+02,2.7661E+02,2.7017E+02,
    2.6420E+02,2.5864E+02,2.5345E+02,2.4859E+02,2.4402E+02,2.3971E+02,2.3564E+02,
    2.3178E+02,2.2811E+02,2.2462E+02,2.2130E+02,2.1812E+02,2.1509E+02,2.1218E+02,
    2.0938E+02,2.0670E+02,2.0412E+02,2.0164E+02,1.9924E+02,1.9693E+02,1.9470E+02,
    1.9254E+02,1.9045E+02,1.8843E+02,1.8647E+02,1.8456E+02,1.8272E+02,1.8092E+02,
    1.7918E+02,1.7748E+02,1.7583E+02,1.7422E+02,1.7265E+02,1.7113E+02,1.6964E+02,
    1.6818E+02,1.6677E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.1750E+07,              !- Pressure {Pa}
    9.5978E+04,9.9777E+04,1.0358E+05,1.0740E+05,1.1121E+05,1.1504E+05,1.1888E+05,
    1.2272E+05,1.2658E+05,1.3045E+05,1.3433E+05,1.3822E+05,1.4213E+05,1.4606E+05,
    1.5000E+05,1.5396E+05,1.5793E+05,1.6193E+05,1.6596E+05,1.7000E+05,1.7408E+05,
    1.7818E+05,1.8230E+05,1.8647E+05,1.9066E+05,1.9490E+05,1.9917E+05,2.0349E+05,
    2.0785E+05,2.1227E+05,2.1674E+05,2.2127E+05,2.2586E+05,2.3054E+05,2.3529E+05,
    2.4013E+05,2.4507E+05,2.5013E+05,2.5532E+05,2.5585E+05,2.5638E+05,2.5691E+05,
    2.5744E+05,2.5797E+05,2.5851E+05,2.5904E+05,2.5958E+05,2.6012E+05,2.6066E+05,
    2.6120E+05,2.6175E+05,2.6230E+05,2.6284E+05,2.6340E+05,2.6395E+05,2.6450E+05,
    2.6506E+05,2.6561E+05,2.6617E+05,2.6674E+05,2.6730E+05,2.6786E+05,2.6843E+05,
    2.6900E+05,2.6957E+05,2.7015E+05,2.7072E+05,2.7130E+05,2.7188E+05,2.7246E+05,
    2.7305E+05,2.7364E+05,2.7423E+05,2.7482E+05,2.7541E+05,2.7601E+05,2.7661E+05,
    2.7721E+05,2.7782E+05,2.7842E+05,2.7903E+05,2.7964E+05,2.8026E+05,2.8088E+05,
    2.8150E+05,2.8212E+05,2.8275E+05,2.8338E+05,2.8401E+05,2.9053E+05,2.9742E+05,
    3.0476E+05,3.1263E+05,3.2110E+05,3.3021E+05,3.3995E+05,3.5018E+05,3.6058E+05,
    3.7079E+05,3.8049E+05,3.8951E+05,3.9780E+05,4.0542E+05,4.1244E+05,4.1894E+05,
    4.2501E+05,4.3070E+05,4.3606E+05,4.4115E+05,4.4600E+05,4.5064E+05,4.5509E+05,
    4.5939E+05,4.6353E+05,4.6755E+05,4.7146E+05,4.7526E+05,4.7896E+05,4.8258E+05,
    4.8612E+05,4.8959E+05,4.9300E+05,4.9634E+05,4.9962E+05,5.0286E+05,5.0604E+05,
    5.0918E+05,5.1228E+05,5.1534E+05,5.1836E+05,5.2134E+05,5.2430E+05,5.2722E+05,
    5.3012E+05,5.3298E+05,5.3583E+05,5.3865E+05,5.4144E+05,5.4422E+05,5.4697E+05,
    5.4970E+05,5.5242E+05,5.5512E+05,5.5780E+05,5.6047E+05,5.6312E+05,5.6576E+05,
    5.6838E+05,5.7099E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.1750E+07,              !- Pressure {Pa}
    1.1784E+03,1.1717E+03,1.1649E+03,1.1580E+03,1.1511E+03,1.1441E+03,1.1370E+03,
    1.1299E+03,1.1226E+03,1.1153E+03,1.1080E+03,1.1005E+03,1.0929E+03,1.0853E+03,
    1.0775E+03,1.0697E+03,1.0617E+03,1.0536E+03,1.0454E+03,1.0370E+03,1.0285E+03,
    1.0199E+03,1.0111E+03,1.0021E+03,9.9298E+02,9.8363E+02,9.7408E+02,9.6431E+02,
    9.5430E+02,9.4404E+02,9.3349E+02,9.2265E+02,9.1147E+02,8.9993E+02,8.8800E+02,
    8.7563E+02,8.6276E+02,8.4934E+02,8.3529E+02,8.3385E+02,8.3241E+02,8.3095E+02,
    8.2948E+02,8.2801E+02,8.2654E+02,8.2505E+02,8.2356E+02,8.2205E+02,8.2054E+02,
    8.1903E+02,8.1750E+02,8.1597E+02,8.1443E+02,8.1288E+02,8.1132E+02,8.0975E+02,
    8.0817E+02,8.0659E+02,8.0499E+02,8.0339E+02,8.0178E+02,8.0015E+02,7.9852E+02,
    7.9688E+02,7.9523E+02,7.9357E+02,7.9190E+02,7.9021E+02,7.8852E+02,7.8682E+02,
    7.8511E+02,7.8338E+02,7.8165E+02,7.7990E+02,7.7815E+02,7.7638E+02,7.7460E+02,
    7.7281E+02,7.7100E+02,7.6919E+02,7.6736E+02,7.6552E+02,7.6367E+02,7.6180E+02,
    7.5992E+02,7.5803E+02,7.5612E+02,7.5420E+02,7.5227E+02,7.3212E+02,7.1028E+02,
    6.8647E+02,6.6041E+02,6.3191E+02,6.0096E+02,5.6790E+02,5.3372E+02,5.0005E+02,
    4.6846E+02,4.4004E+02,4.1516E+02,3.9365E+02,3.7507E+02,3.5892E+02,3.4479E+02,
    3.3232E+02,3.2122E+02,3.1126E+02,3.0225E+02,2.9407E+02,2.8657E+02,2.7967E+02,
    2.7330E+02,2.6738E+02,2.6186E+02,2.5670E+02,2.5185E+02,2.4729E+02,2.4299E+02,
    2.3891E+02,2.3504E+02,2.3137E+02,2.2787E+02,2.2453E+02,2.2134E+02,2.1829E+02,
    2.1536E+02,2.1255E+02,2.0985E+02,2.0725E+02,2.0475E+02,2.0234E+02,2.0000E+02,
    1.9775E+02,1.9557E+02,1.9346E+02,1.9142E+02,1.8944E+02,1.8752E+02,1.8565E+02,
    1.8384E+02,1.8207E+02,1.8036E+02,1.7869E+02,1.7706E+02,1.7548E+02,1.7393E+02,
    1.7242E+02,1.7095E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.2000E+07,              !- Pressure {Pa}
    9.6055E+04,9.9852E+04,1.0366E+05,1.0746E+05,1.1128E+05,1.1510E+05,1.1894E+05,
    1.2278E+05,1.2663E+05,1.3050E+05,1.3437E+05,1.3826E+05,1.4216E+05,1.4608E+05,
    1.5002E+05,1.5397E+05,1.5794E+05,1.6194E+05,1.6595E+05,1.6999E+05,1.7405E+05,
    1.7814E+05,1.8226E+05,1.8642E+05,1.9060E+05,1.9482E+05,1.9908E+05,2.0338E+05,
    2.0773E+05,2.1212E+05,2.1658E+05,2.2108E+05,2.2565E+05,2.3029E+05,2.3501E+05,
    2.3982E+05,2.4472E+05,2.4973E+05,2.5486E+05,2.5538E+05,2.5590E+05,2.5643E+05,
    2.5695E+05,2.5748E+05,2.5801E+05,2.5854E+05,2.5907E+05,2.5960E+05,2.6013E+05,
    2.6067E+05,2.6121E+05,2.6174E+05,2.6229E+05,2.6283E+05,2.6337E+05,2.6392E+05,
    2.6446E+05,2.6501E+05,2.6556E+05,2.6612E+05,2.6667E+05,2.6723E+05,2.6779E+05,
    2.6835E+05,2.6891E+05,2.6947E+05,2.7004E+05,2.7061E+05,2.7118E+05,2.7175E+05,
    2.7232E+05,2.7290E+05,2.7348E+05,2.7406E+05,2.7464E+05,2.7523E+05,2.7582E+05,
    2.7640E+05,2.7700E+05,2.7759E+05,2.7819E+05,2.7879E+05,2.7939E+05,2.7999E+05,
    2.8060E+05,2.8121E+05,2.8182E+05,2.8244E+05,2.8306E+05,2.8939E+05,2.9606E+05,
    3.0312E+05,3.1064E+05,3.1868E+05,3.2726E+05,3.3641E+05,3.4605E+05,3.5597E+05,
    3.6589E+05,3.7552E+05,3.8462E+05,3.9310E+05,4.0094E+05,4.0819E+05,4.1492E+05,
    4.2120E+05,4.2708E+05,4.3262E+05,4.3787E+05,4.4287E+05,4.4764E+05,4.5222E+05,
    4.5662E+05,4.6088E+05,4.6499E+05,4.6898E+05,4.7286E+05,4.7664E+05,4.8034E+05,
    4.8394E+05,4.8747E+05,4.9093E+05,4.9433E+05,4.9767E+05,5.0095E+05,5.0418E+05,
    5.0736E+05,5.1050E+05,5.1360E+05,5.1666E+05,5.1968E+05,5.2267E+05,5.2563E+05,
    5.2855E+05,5.3145E+05,5.3432E+05,5.3717E+05,5.3999E+05,5.4279E+05,5.4557E+05,
    5.4833E+05,5.5107E+05,5.5379E+05,5.5650E+05,5.5918E+05,5.6186E+05,5.6451E+05,
    5.6716E+05,5.6978E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.2000E+07,              !- Pressure {Pa}
    1.1789E+03,1.1722E+03,1.1654E+03,1.1585E+03,1.1516E+03,1.1446E+03,1.1376E+03,
    1.1305E+03,1.1233E+03,1.1160E+03,1.1087E+03,1.1012E+03,1.0937E+03,1.0861E+03,
    1.0783E+03,1.0705E+03,1.0626E+03,1.0545E+03,1.0463E+03,1.0380E+03,1.0296E+03,
    1.0210E+03,1.0122E+03,1.0033E+03,9.9422E+02,9.8494E+02,9.7546E+02,9.6577E+02,
    9.5584E+02,9.4567E+02,9.3523E+02,9.2450E+02,9.1345E+02,9.0206E+02,8.9029E+02,
    8.7810E+02,8.6545E+02,8.5227E+02,8.3851E+02,8.3710E+02,8.3568E+02,8.3426E+02,
    8.3282E+02,8.3139E+02,8.2994E+02,8.2849E+02,8.2703E+02,8.2556E+02,8.2409E+02,
    8.2261E+02,8.2112E+02,8.1962E+02,8.1812E+02,8.1661E+02,8.1509E+02,8.1356E+02,
    8.1202E+02,8.1048E+02,8.0893E+02,8.0736E+02,8.0580E+02,8.0422E+02,8.0263E+02,
    8.0103E+02,7.9943E+02,7.9782E+02,7.9619E+02,7.9456E+02,7.9292E+02,7.9127E+02,
    7.8961E+02,7.8794E+02,7.8626E+02,7.8457E+02,7.8286E+02,7.8115E+02,7.7943E+02,
    7.7770E+02,7.7596E+02,7.7420E+02,7.7244E+02,7.7066E+02,7.6887E+02,7.6707E+02,
    7.6526E+02,7.6344E+02,7.6160E+02,7.5976E+02,7.5790E+02,7.3857E+02,7.1776E+02,
    6.9524E+02,6.7076E+02,6.4417E+02,6.1542E+02,5.8471E+02,5.5262E+02,5.2031E+02,
    4.8915E+02,4.6030E+02,4.3442E+02,4.1168E+02,3.9183E+02,3.7449E+02,3.5928E+02,
    3.4585E+02,3.3390E+02,3.2319E+02,3.1353E+02,3.0475E+02,2.9674E+02,2.8938E+02,
    2.8258E+02,2.7629E+02,2.7042E+02,2.6495E+02,2.5982E+02,2.5499E+02,2.5044E+02,
    2.4615E+02,2.4207E+02,2.3821E+02,2.3453E+02,2.3102E+02,2.2767E+02,2.2447E+02,
    2.2140E+02,2.1846E+02,2.1564E+02,2.1292E+02,2.1031E+02,2.0779E+02,2.0535E+02,
    2.0301E+02,2.0074E+02,1.9854E+02,1.9641E+02,1.9435E+02,1.9235E+02,1.9041E+02,
    1.8853E+02,1.8669E+02,1.8491E+02,1.8318E+02,1.8149E+02,1.7985E+02,1.7825E+02,
    1.7668E+02,1.7516E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.2250E+07,              !- Pressure {Pa}
    9.6132E+04,9.9927E+04,1.0373E+05,1.0753E+05,1.1135E+05,1.1517E+05,1.1900E+05,
    1.2283E+05,1.2668E+05,1.3054E+05,1.3441E+05,1.3830E+05,1.4220E+05,1.4611E+05,
    1.5004E+05,1.5399E+05,1.5795E+05,1.6194E+05,1.6595E+05,1.6998E+05,1.7403E+05,
    1.7811E+05,1.8222E+05,1.8636E+05,1.9054E+05,1.9474E+05,1.9899E+05,2.0328E+05,
    2.0761E+05,2.1199E+05,2.1642E+05,2.2090E+05,2.2545E+05,2.3006E+05,2.3475E+05,
    2.3952E+05,2.4438E+05,2.4934E+05,2.5442E+05,2.5493E+05,2.5545E+05,2.5597E+05,
    2.5649E+05,2.5701E+05,2.5753E+05,2.5805E+05,2.5858E+05,2.5910E+05,2.5963E+05,
    2.6016E+05,2.6069E+05,2.6122E+05,2.6175E+05,2.6229E+05,2.6282E+05,2.6336E+05,
    2.6390E+05,2.6444E+05,2.6499E+05,2.6553E+05,2.6608E+05,2.6663E+05,2.6718E+05,
    2.6773E+05,2.6828E+05,2.6884E+05,2.6939E+05,2.6995E+05,2.7051E+05,2.7108E+05,
    2.7164E+05,2.7221E+05,2.7277E+05,2.7334E+05,2.7392E+05,2.7449E+05,2.7507E+05,
    2.7565E+05,2.7623E+05,2.7681E+05,2.7740E+05,2.7798E+05,2.7857E+05,2.7916E+05,
    2.7976E+05,2.8036E+05,2.8095E+05,2.8156E+05,2.8216E+05,2.8834E+05,2.9482E+05,
    3.0164E+05,3.0886E+05,3.1653E+05,3.2468E+05,3.3332E+05,3.4243E+05,3.5187E+05,
    3.6144E+05,3.7088E+05,3.7996E+05,3.8853E+05,3.9654E+05,4.0398E+05,4.1092E+05,
    4.1739E+05,4.2346E+05,4.2917E+05,4.3458E+05,4.3972E+05,4.4463E+05,4.4933E+05,
    4.5385E+05,4.5820E+05,4.6242E+05,4.6650E+05,4.7046E+05,4.7432E+05,4.7808E+05,
    4.8175E+05,4.8534E+05,4.8886E+05,4.9232E+05,4.9570E+05,4.9904E+05,5.0231E+05,
    5.0554E+05,5.0872E+05,5.1186E+05,5.1496E+05,5.1802E+05,5.2104E+05,5.2403E+05,
    5.2699E+05,5.2992E+05,5.3282E+05,5.3570E+05,5.3854E+05,5.4137E+05,5.4418E+05,
    5.4696E+05,5.4972E+05,5.5247E+05,5.5519E+05,5.5790E+05,5.6059E+05,5.6327E+05,
    5.6593E+05,5.6858E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.2250E+07,              !- Pressure {Pa}
    1.1794E+03,1.1727E+03,1.1659E+03,1.1591E+03,1.1522E+03,1.1452E+03,1.1382E+03,
    1.1311E+03,1.1239E+03,1.1167E+03,1.1093E+03,1.1019E+03,1.0944E+03,1.0868E+03,
    1.0791E+03,1.0713E+03,1.0634E+03,1.0554E+03,1.0473E+03,1.0390E+03,1.0306E+03,
    1.0220E+03,1.0133E+03,1.0045E+03,9.9544E+02,9.8623E+02,9.7682E+02,9.6720E+02,
    9.5736E+02,9.4728E+02,9.3694E+02,9.2632E+02,9.1540E+02,9.0414E+02,8.9253E+02,
    8.8052E+02,8.6806E+02,8.5511E+02,8.4162E+02,8.4024E+02,8.3885E+02,8.3745E+02,
    8.3605E+02,8.3465E+02,8.3323E+02,8.3181E+02,8.3038E+02,8.2895E+02,8.2751E+02,
    8.2606E+02,8.2461E+02,8.2315E+02,8.2168E+02,8.2020E+02,8.1872E+02,8.1722E+02,
    8.1573E+02,8.1422E+02,8.1271E+02,8.1118E+02,8.0966E+02,8.0812E+02,8.0657E+02,
    8.0502E+02,8.0346E+02,8.0189E+02,8.0031E+02,7.9872E+02,7.9713E+02,7.9552E+02,
    7.9391E+02,7.9228E+02,7.9065E+02,7.8901E+02,7.8736E+02,7.8570E+02,7.8403E+02,
    7.8235E+02,7.8067E+02,7.7897E+02,7.7726E+02,7.7554E+02,7.7381E+02,7.7207E+02,
    7.7032E+02,7.6856E+02,7.6679E+02,7.6500E+02,7.6321E+02,7.4461E+02,7.2471E+02,
    7.0329E+02,6.8017E+02,6.5519E+02,6.2832E+02,5.9965E+02,5.6955E+02,5.3879E+02,
    5.0848E+02,4.7971E+02,4.5329E+02,4.2961E+02,4.0867E+02,3.9024E+02,3.7400E+02,
    3.5963E+02,3.4683E+02,3.3536E+02,3.2503E+02,3.1565E+02,3.0710E+02,2.9926E+02,
    2.9203E+02,2.8535E+02,2.7913E+02,2.7333E+02,2.6790E+02,2.6281E+02,2.5801E+02,
    2.5348E+02,2.4919E+02,2.4513E+02,2.4126E+02,2.3758E+02,2.3407E+02,2.3072E+02,
    2.2751E+02,2.2443E+02,2.2148E+02,2.1864E+02,2.1591E+02,2.1328E+02,2.1075E+02,
    2.0830E+02,2.0594E+02,2.0365E+02,2.0144E+02,1.9929E+02,1.9722E+02,1.9520E+02,
    1.9324E+02,1.9134E+02,1.8949E+02,1.8770E+02,1.8595E+02,1.8424E+02,1.8259E+02,
    1.8097E+02,1.7939E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.2500E+07,              !- Pressure {Pa}
    9.6210E+04,1.0000E+05,1.0380E+05,1.0760E+05,1.1141E+05,1.1523E+05,1.1906E+05,
    1.2289E+05,1.2673E+05,1.3059E+05,1.3446E+05,1.3834E+05,1.4223E+05,1.4614E+05,
    1.5006E+05,1.5400E+05,1.5796E+05,1.6194E+05,1.6594E+05,1.6997E+05,1.7401E+05,
    1.7809E+05,1.8219E+05,1.8632E+05,1.9048E+05,1.9467E+05,1.9891E+05,2.0318E+05,
    2.0749E+05,2.1185E+05,2.1626E+05,2.2073E+05,2.2525E+05,2.2984E+05,2.3449E+05,
    2.3923E+05,2.4405E+05,2.4897E+05,2.5400E+05,2.5451E+05,2.5502E+05,2.5553E+05,
    2.5604E+05,2.5656E+05,2.5707E+05,2.5759E+05,2.5811E+05,2.5863E+05,2.5915E+05,
    2.5967E+05,2.6020E+05,2.6072E+05,2.6125E+05,2.6178E+05,2.6230E+05,2.6284E+05,
    2.6337E+05,2.6390E+05,2.6444E+05,2.6498E+05,2.6551E+05,2.6605E+05,2.6660E+05,
    2.6714E+05,2.6768E+05,2.6823E+05,2.6878E+05,2.6933E+05,2.6988E+05,2.7044E+05,
    2.7099E+05,2.7155E+05,2.7211E+05,2.7267E+05,2.7323E+05,2.7380E+05,2.7436E+05,
    2.7493E+05,2.7550E+05,2.7607E+05,2.7665E+05,2.7722E+05,2.7780E+05,2.7838E+05,
    2.7897E+05,2.7955E+05,2.8014E+05,2.8073E+05,2.8132E+05,2.8736E+05,2.9367E+05,
    3.0029E+05,3.0725E+05,3.1461E+05,3.2238E+05,3.3060E+05,3.3924E+05,3.4823E+05,
    3.5741E+05,3.6660E+05,3.7557E+05,3.8416E+05,3.9226E+05,3.9986E+05,4.0696E+05,
    4.1361E+05,4.1985E+05,4.2573E+05,4.3129E+05,4.3658E+05,4.4161E+05,4.4644E+05,
    4.5107E+05,4.5552E+05,4.5983E+05,4.6400E+05,4.6805E+05,4.7198E+05,4.7581E+05,
    4.7955E+05,4.8321E+05,4.8679E+05,4.9030E+05,4.9374E+05,4.9712E+05,5.0044E+05,
    5.0372E+05,5.0694E+05,5.1012E+05,5.1325E+05,5.1635E+05,5.1941E+05,5.2243E+05,
    5.2542E+05,5.2838E+05,5.3131E+05,5.3422E+05,5.3710E+05,5.3995E+05,5.4278E+05,
    5.4559E+05,5.4837E+05,5.5114E+05,5.5389E+05,5.5662E+05,5.5933E+05,5.6203E+05,
    5.6471E+05,5.6738E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.2500E+07,              !- Pressure {Pa}
    1.1799E+03,1.1732E+03,1.1664E+03,1.1596E+03,1.1527E+03,1.1458E+03,1.1388E+03,
    1.1317E+03,1.1245E+03,1.1173E+03,1.1100E+03,1.1026E+03,1.0951E+03,1.0876E+03,
    1.0799E+03,1.0721E+03,1.0643E+03,1.0563E+03,1.0482E+03,1.0399E+03,1.0316E+03,
    1.0231E+03,1.0144E+03,1.0056E+03,9.9665E+02,9.8750E+02,9.7816E+02,9.6862E+02,
    9.5886E+02,9.4886E+02,9.3862E+02,9.2811E+02,9.1731E+02,9.0619E+02,8.9472E+02,
    8.8288E+02,8.7061E+02,8.5788E+02,8.4464E+02,8.4328E+02,8.4192E+02,8.4055E+02,
    8.3918E+02,8.3780E+02,8.3642E+02,8.3503E+02,8.3363E+02,8.3222E+02,8.3081E+02,
    8.2940E+02,8.2797E+02,8.2654E+02,8.2511E+02,8.2366E+02,8.2222E+02,8.2076E+02,
    8.1929E+02,8.1783E+02,8.1635E+02,8.1486E+02,8.1337E+02,8.1187E+02,8.1036E+02,
    8.0885E+02,8.0733E+02,8.0579E+02,8.0426E+02,8.0271E+02,8.0116E+02,7.9960E+02,
    7.9803E+02,7.9645E+02,7.9486E+02,7.9327E+02,7.9166E+02,7.9005E+02,7.8843E+02,
    7.8680E+02,7.8516E+02,7.8351E+02,7.8185E+02,7.8019E+02,7.7851E+02,7.7683E+02,
    7.7513E+02,7.7342E+02,7.7171E+02,7.6998E+02,7.6825E+02,7.5031E+02,7.3120E+02,
    7.1075E+02,6.8879E+02,6.6520E+02,6.3993E+02,6.1303E+02,5.8474E+02,5.5557E+02,
    5.2637E+02,4.9807E+02,4.7152E+02,4.4724E+02,4.2544E+02,4.0606E+02,3.8887E+02,
    3.7359E+02,3.5996E+02,3.4774E+02,3.3673E+02,3.2675E+02,3.1765E+02,3.0932E+02,
    3.0164E+02,2.9455E+02,2.8797E+02,2.8184E+02,2.7611E+02,2.7073E+02,2.6568E+02,
    2.6091E+02,2.5640E+02,2.5213E+02,2.4808E+02,2.4422E+02,2.4054E+02,2.3703E+02,
    2.3367E+02,2.3046E+02,2.2738E+02,2.2441E+02,2.2157E+02,2.1883E+02,2.1618E+02,
    2.1364E+02,2.1118E+02,2.0880E+02,2.0650E+02,2.0427E+02,2.0211E+02,2.0002E+02,
    1.9799E+02,1.9602E+02,1.9410E+02,1.9224E+02,1.9043E+02,1.8866E+02,1.8695E+02,
    1.8527E+02,1.8364E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.2750E+07,              !- Pressure {Pa}
    9.6288E+04,1.0008E+05,1.0387E+05,1.0767E+05,1.1148E+05,1.1529E+05,1.1912E+05,
    1.2295E+05,1.2679E+05,1.3064E+05,1.3450E+05,1.3838E+05,1.4227E+05,1.4617E+05,
    1.5009E+05,1.5402E+05,1.5798E+05,1.6195E+05,1.6594E+05,1.6996E+05,1.7400E+05,
    1.7806E+05,1.8215E+05,1.8627E+05,1.9042E+05,1.9460E+05,1.9882E+05,2.0308E+05,
    2.0738E+05,2.1172E+05,2.1612E+05,2.2056E+05,2.2506E+05,2.2962E+05,2.3425E+05,
    2.3895E+05,2.4374E+05,2.4861E+05,2.5359E+05,2.5410E+05,2.5460E+05,2.5511E+05,
    2.5562E+05,2.5613E+05,2.5664E+05,2.5715E+05,2.5766E+05,2.5817E+05,2.5869E+05,
    2.5921E+05,2.5972E+05,2.6024E+05,2.6076E+05,2.6128E+05,2.6181E+05,2.6233E+05,
    2.6286E+05,2.6339E+05,2.6392E+05,2.6444E+05,2.6498E+05,2.6551E+05,2.6604E+05,
    2.6658E+05,2.6712E+05,2.6766E+05,2.6820E+05,2.6874E+05,2.6928E+05,2.6983E+05,
    2.7038E+05,2.7093E+05,2.7148E+05,2.7203E+05,2.7258E+05,2.7314E+05,2.7370E+05,
    2.7426E+05,2.7482E+05,2.7538E+05,2.7594E+05,2.7651E+05,2.7708E+05,2.7765E+05,
    2.7822E+05,2.7880E+05,2.7937E+05,2.7995E+05,2.8053E+05,2.8645E+05,2.9261E+05,
    2.9904E+05,3.0578E+05,3.1287E+05,3.2033E+05,3.2817E+05,3.3640E+05,3.4498E+05,
    3.5379E+05,3.6268E+05,3.7148E+05,3.8001E+05,3.8815E+05,3.9584E+05,4.0308E+05,
    4.0988E+05,4.1627E+05,4.2230E+05,4.2801E+05,4.3343E+05,4.3860E+05,4.4354E+05,
    4.4828E+05,4.5284E+05,4.5724E+05,4.6150E+05,4.6563E+05,4.6964E+05,4.7354E+05,
    4.7735E+05,4.8107E+05,4.8471E+05,4.8827E+05,4.9177E+05,4.9520E+05,4.9857E+05,
    5.0189E+05,5.0516E+05,5.0837E+05,5.1155E+05,5.1468E+05,5.1778E+05,5.2083E+05,
    5.2386E+05,5.2685E+05,5.2981E+05,5.3274E+05,5.3565E+05,5.3852E+05,5.4138E+05,
    5.4421E+05,5.4702E+05,5.4981E+05,5.5258E+05,5.5534E+05,5.5807E+05,5.6079E+05,
    5.6349E+05,5.6617E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.2750E+07,              !- Pressure {Pa}
    1.1804E+03,1.1737E+03,1.1670E+03,1.1601E+03,1.1533E+03,1.1464E+03,1.1394E+03,
    1.1323E+03,1.1252E+03,1.1180E+03,1.1107E+03,1.1033E+03,1.0959E+03,1.0883E+03,
    1.0807E+03,1.0730E+03,1.0651E+03,1.0572E+03,1.0491E+03,1.0409E+03,1.0326E+03,
    1.0241E+03,1.0155E+03,1.0068E+03,9.9785E+02,9.8876E+02,9.7949E+02,9.7002E+02,
    9.6034E+02,9.5043E+02,9.4028E+02,9.2987E+02,9.1918E+02,9.0819E+02,8.9687E+02,
    8.8518E+02,8.7310E+02,8.6058E+02,8.4756E+02,8.4623E+02,8.4490E+02,8.4356E+02,
    8.4221E+02,8.4086E+02,8.3950E+02,8.3814E+02,8.3677E+02,8.3539E+02,8.3401E+02,
    8.3262E+02,8.3123E+02,8.2983E+02,8.2843E+02,8.2701E+02,8.2560E+02,8.2417E+02,
    8.2274E+02,8.2130E+02,8.1986E+02,8.1841E+02,8.1695E+02,8.1548E+02,8.1401E+02,
    8.1253E+02,8.1105E+02,8.0955E+02,8.0805E+02,8.0655E+02,8.0503E+02,8.0351E+02,
    8.0198E+02,8.0044E+02,7.9890E+02,7.9734E+02,7.9578E+02,7.9421E+02,7.9264E+02,
    7.9105E+02,7.8946E+02,7.8785E+02,7.8624E+02,7.8462E+02,7.8300E+02,7.8136E+02,
    7.7972E+02,7.7806E+02,7.7640E+02,7.7473E+02,7.7305E+02,7.5570E+02,7.3729E+02,
    7.1769E+02,6.9675E+02,6.7437E+02,6.5047E+02,6.2512E+02,5.9845E+02,5.7081E+02,
    5.4282E+02,5.1526E+02,4.8891E+02,4.6436E+02,4.4196E+02,4.2180E+02,4.0377E+02,
    3.8766E+02,3.7324E+02,3.6029E+02,3.4860E+02,3.3801E+02,3.2836E+02,3.1952E+02,
    3.1140E+02,3.0390E+02,2.9694E+02,2.9047E+02,2.8442E+02,2.7876E+02,2.7344E+02,
    2.6843E+02,2.6370E+02,2.5922E+02,2.5496E+02,2.5092E+02,2.4708E+02,2.4340E+02,
    2.3990E+02,2.3654E+02,2.3332E+02,2.3023E+02,2.2727E+02,2.2441E+02,2.2166E+02,
    2.1901E+02,2.1645E+02,2.1398E+02,2.1159E+02,2.0928E+02,2.0704E+02,2.0487E+02,
    2.0276E+02,2.0072E+02,1.9874E+02,1.9681E+02,1.9493E+02,1.9310E+02,1.9133E+02,
    1.8959E+02,1.8790E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.3000E+07,              !- Pressure {Pa}
    9.6367E+04,1.0015E+05,1.0394E+05,1.0774E+05,1.1155E+05,1.1536E+05,1.1918E+05,
    1.2300E+05,1.2684E+05,1.3069E+05,1.3455E+05,1.3842E+05,1.4230E+05,1.4620E+05,
    1.5011E+05,1.5404E+05,1.5799E+05,1.6196E+05,1.6594E+05,1.6995E+05,1.7398E+05,
    1.7804E+05,1.8212E+05,1.8623E+05,1.9037E+05,1.9454E+05,1.9874E+05,2.0299E+05,
    2.0727E+05,2.1160E+05,2.1597E+05,2.2040E+05,2.2487E+05,2.2941E+05,2.3401E+05,
    2.3868E+05,2.4343E+05,2.4827E+05,2.5321E+05,2.5370E+05,2.5420E+05,2.5471E+05,
    2.5521E+05,2.5571E+05,2.5622E+05,2.5672E+05,2.5723E+05,2.5774E+05,2.5825E+05,
    2.5876E+05,2.5927E+05,2.5979E+05,2.6030E+05,2.6082E+05,2.6133E+05,2.6185E+05,
    2.6237E+05,2.6289E+05,2.6342E+05,2.6394E+05,2.6446E+05,2.6499E+05,2.6552E+05,
    2.6605E+05,2.6658E+05,2.6711E+05,2.6764E+05,2.6818E+05,2.6872E+05,2.6925E+05,
    2.6979E+05,2.7033E+05,2.7088E+05,2.7142E+05,2.7197E+05,2.7251E+05,2.7306E+05,
    2.7361E+05,2.7417E+05,2.7472E+05,2.7528E+05,2.7583E+05,2.7639E+05,2.7695E+05,
    2.7752E+05,2.7808E+05,2.7865E+05,2.7921E+05,2.7978E+05,2.8559E+05,2.9162E+05,
    2.9788E+05,3.0443E+05,3.1128E+05,3.1846E+05,3.2600E+05,3.3387E+05,3.4207E+05,
    3.5053E+05,3.5912E+05,3.6769E+05,3.7610E+05,3.8422E+05,3.9197E+05,3.9930E+05,
    4.0621E+05,4.1274E+05,4.1891E+05,4.2475E+05,4.3030E+05,4.3559E+05,4.4064E+05,
    4.4549E+05,4.5016E+05,4.5465E+05,4.5900E+05,4.6321E+05,4.6730E+05,4.7127E+05,
    4.7515E+05,4.7893E+05,4.8263E+05,4.8625E+05,4.8980E+05,4.9328E+05,4.9670E+05,
    5.0006E+05,5.0337E+05,5.0663E+05,5.0984E+05,5.1301E+05,5.1614E+05,5.1923E+05,
    5.2229E+05,5.2531E+05,5.2830E+05,5.3126E+05,5.3420E+05,5.3710E+05,5.3998E+05,
    5.4284E+05,5.4568E+05,5.4849E+05,5.5128E+05,5.5405E+05,5.5681E+05,5.5954E+05,
    5.6227E+05,5.6497E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.3000E+07,              !- Pressure {Pa}
    1.1809E+03,1.1742E+03,1.1675E+03,1.1607E+03,1.1538E+03,1.1469E+03,1.1399E+03,
    1.1329E+03,1.1258E+03,1.1186E+03,1.1114E+03,1.1040E+03,1.0966E+03,1.0891E+03,
    1.0815E+03,1.0738E+03,1.0660E+03,1.0580E+03,1.0500E+03,1.0419E+03,1.0336E+03,
    1.0252E+03,1.0166E+03,1.0079E+03,9.9904E+02,9.9001E+02,9.8080E+02,9.7140E+02,
    9.6179E+02,9.5197E+02,9.4191E+02,9.3160E+02,9.2103E+02,9.1016E+02,8.9897E+02,
    8.8744E+02,8.7553E+02,8.6320E+02,8.5041E+02,8.4910E+02,8.4779E+02,8.4648E+02,
    8.4516E+02,8.4383E+02,8.4250E+02,8.4116E+02,8.3982E+02,8.3847E+02,8.3711E+02,
    8.3575E+02,8.3439E+02,8.3302E+02,8.3164E+02,8.3026E+02,8.2887E+02,8.2747E+02,
    8.2607E+02,8.2466E+02,8.2325E+02,8.2183E+02,8.2040E+02,8.1897E+02,8.1753E+02,
    8.1609E+02,8.1464E+02,8.1318E+02,8.1171E+02,8.1024E+02,8.0876E+02,8.0727E+02,
    8.0578E+02,8.0428E+02,8.0277E+02,8.0126E+02,7.9974E+02,7.9821E+02,7.9667E+02,
    7.9513E+02,7.9358E+02,7.9202E+02,7.9045E+02,7.8888E+02,7.8729E+02,7.8570E+02,
    7.8410E+02,7.8249E+02,7.8088E+02,7.7925E+02,7.7762E+02,7.6081E+02,7.4304E+02,
    7.2419E+02,7.0415E+02,6.8282E+02,6.6013E+02,6.3612E+02,6.1089E+02,5.8467E+02,
    5.5792E+02,5.3125E+02,5.0535E+02,4.8082E+02,4.5809E+02,4.3734E+02,4.1861E+02,
    4.0175E+02,3.8659E+02,3.7294E+02,3.6060E+02,3.4941E+02,3.3920E+02,3.2987E+02,
    3.2129E+02,3.1337E+02,3.0603E+02,2.9921E+02,2.9285E+02,2.8689E+02,2.8130E+02,
    2.7604E+02,2.7107E+02,2.6638E+02,2.6193E+02,2.5770E+02,2.5368E+02,2.4984E+02,
    2.4618E+02,2.4267E+02,2.3932E+02,2.3610E+02,2.3301E+02,2.3004E+02,2.2718E+02,
    2.2443E+02,2.2177E+02,2.1920E+02,2.1672E+02,2.1432E+02,2.1200E+02,2.0975E+02,
    2.0757E+02,2.0545E+02,2.0339E+02,2.0140E+02,1.9946E+02,1.9757E+02,1.9573E+02,
    1.9394E+02,1.9219E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.3250E+07,              !- Pressure {Pa}
    9.6445E+04,1.0023E+05,1.0402E+05,1.0781E+05,1.1161E+05,1.1542E+05,1.1924E+05,
    1.2306E+05,1.2689E+05,1.3074E+05,1.3459E+05,1.3846E+05,1.4234E+05,1.4623E+05,
    1.5014E+05,1.5406E+05,1.5800E+05,1.6196E+05,1.6594E+05,1.6994E+05,1.7396E+05,
    1.7801E+05,1.8208E+05,1.8618E+05,1.9031E+05,1.9447E+05,1.9867E+05,2.0290E+05,
    2.0717E+05,2.1148E+05,2.1583E+05,2.2024E+05,2.2469E+05,2.2921E+05,2.3378E+05,
    2.3842E+05,2.4314E+05,2.4794E+05,2.5283E+05,2.5333E+05,2.5382E+05,2.5432E+05,
    2.5482E+05,2.5532E+05,2.5582E+05,2.5632E+05,2.5682E+05,2.5732E+05,2.5783E+05,
    2.5833E+05,2.5884E+05,2.5935E+05,2.5986E+05,2.6037E+05,2.6088E+05,2.6139E+05,
    2.6191E+05,2.6242E+05,2.6294E+05,2.6346E+05,2.6397E+05,2.6449E+05,2.6502E+05,
    2.6554E+05,2.6606E+05,2.6659E+05,2.6712E+05,2.6764E+05,2.6817E+05,2.6870E+05,
    2.6924E+05,2.6977E+05,2.7030E+05,2.7084E+05,2.7138E+05,2.7192E+05,2.7246E+05,
    2.7300E+05,2.7355E+05,2.7409E+05,2.7464E+05,2.7519E+05,2.7574E+05,2.7629E+05,
    2.7685E+05,2.7740E+05,2.7796E+05,2.7852E+05,2.7908E+05,2.8478E+05,2.9068E+05,
    2.9681E+05,3.0318E+05,3.0982E+05,3.1677E+05,3.2402E+05,3.3159E+05,3.3946E+05,
    3.4758E+05,3.5587E+05,3.6421E+05,3.7246E+05,3.8051E+05,3.8825E+05,3.9563E+05,
    4.0264E+05,4.0927E+05,4.1556E+05,4.2152E+05,4.2719E+05,4.3259E+05,4.3776E+05,
    4.4271E+05,4.4747E+05,4.5206E+05,4.5650E+05,4.6079E+05,4.6495E+05,4.6900E+05,
    4.7294E+05,4.7679E+05,4.8055E+05,4.8422E+05,4.8782E+05,4.9136E+05,4.9482E+05,
    4.9823E+05,5.0158E+05,5.0488E+05,5.0814E+05,5.1134E+05,5.1451E+05,5.1764E+05,
    5.2072E+05,5.2378E+05,5.2680E+05,5.2979E+05,5.3275E+05,5.3568E+05,5.3859E+05,
    5.4147E+05,5.4433E+05,5.4716E+05,5.4998E+05,5.5277E+05,5.5555E+05,5.5831E+05,
    5.6105E+05,5.6377E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.3250E+07,              !- Pressure {Pa}
    1.1814E+03,1.1747E+03,1.1680E+03,1.1612E+03,1.1544E+03,1.1475E+03,1.1405E+03,
    1.1335E+03,1.1264E+03,1.1193E+03,1.1120E+03,1.1047E+03,1.0973E+03,1.0898E+03,
    1.0822E+03,1.0746E+03,1.0668E+03,1.0589E+03,1.0509E+03,1.0428E+03,1.0346E+03,
    1.0262E+03,1.0177E+03,1.0090E+03,1.0002E+03,9.9124E+02,9.8210E+02,9.7276E+02,
    9.6323E+02,9.5349E+02,9.4352E+02,9.3331E+02,9.2284E+02,9.1209E+02,9.0103E+02,
    8.8965E+02,8.7790E+02,8.6576E+02,8.5318E+02,8.5190E+02,8.5061E+02,8.4931E+02,
    8.4802E+02,8.4671E+02,8.4541E+02,8.4409E+02,8.4277E+02,8.4145E+02,8.4012E+02,
    8.3879E+02,8.3745E+02,8.3610E+02,8.3475E+02,8.3340E+02,8.3203E+02,8.3067E+02,
    8.2929E+02,8.2791E+02,8.2653E+02,8.2514E+02,8.2374E+02,8.2234E+02,8.2093E+02,
    8.1952E+02,8.1810E+02,8.1667E+02,8.1524E+02,8.1380E+02,8.1235E+02,8.1090E+02,
    8.0945E+02,8.0798E+02,8.0651E+02,8.0503E+02,8.0354E+02,8.0205E+02,8.0055E+02,
    7.9905E+02,7.9753E+02,7.9601E+02,7.9449E+02,7.9295E+02,7.9141E+02,7.8986E+02,
    7.8830E+02,7.8674E+02,7.8517E+02,7.8359E+02,7.8200E+02,7.6568E+02,7.4848E+02,
    7.3031E+02,7.1106E+02,6.9065E+02,6.6903E+02,6.4620E+02,6.2225E+02,5.9733E+02,
    5.7178E+02,5.4608E+02,5.2081E+02,4.9652E+02,4.7367E+02,4.5255E+02,4.3327E+02,
    4.1577E+02,3.9995E+02,3.8565E+02,3.7269E+02,3.6091E+02,3.5016E+02,3.4033E+02,
    3.3129E+02,3.2295E+02,3.1523E+02,3.0805E+02,3.0137E+02,2.9511E+02,2.8925E+02,
    2.8373E+02,2.7853E+02,2.7361E+02,2.6896E+02,2.6454E+02,2.6033E+02,2.5633E+02,
    2.5251E+02,2.4886E+02,2.4537E+02,2.4202E+02,2.3880E+02,2.3571E+02,2.3274E+02,
    2.2988E+02,2.2712E+02,2.2445E+02,2.2188E+02,2.1939E+02,2.1699E+02,2.1465E+02,
    2.1240E+02,2.1020E+02,2.0808E+02,2.0601E+02,2.0400E+02,2.0205E+02,2.0015E+02,
    1.9830E+02,1.9650E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.3500E+07,              !- Pressure {Pa}
    9.6524E+04,1.0031E+05,1.0409E+05,1.0788E+05,1.1168E+05,1.1549E+05,1.1930E+05,
    1.2312E+05,1.2695E+05,1.3079E+05,1.3464E+05,1.3850E+05,1.4238E+05,1.4626E+05,
    1.5017E+05,1.5408E+05,1.5802E+05,1.6197E+05,1.6594E+05,1.6994E+05,1.7395E+05,
    1.7799E+05,1.8205E+05,1.8614E+05,1.9026E+05,1.9441E+05,1.9860E+05,2.0281E+05,
    2.0707E+05,2.1136E+05,2.1570E+05,2.2008E+05,2.2452E+05,2.2901E+05,2.3356E+05,
    2.3817E+05,2.4286E+05,2.4762E+05,2.5248E+05,2.5297E+05,2.5346E+05,2.5395E+05,
    2.5444E+05,2.5494E+05,2.5543E+05,2.5593E+05,2.5643E+05,2.5692E+05,2.5742E+05,
    2.5792E+05,2.5843E+05,2.5893E+05,2.5943E+05,2.5994E+05,2.6044E+05,2.6095E+05,
    2.6146E+05,2.6197E+05,2.6248E+05,2.6299E+05,2.6350E+05,2.6402E+05,2.6454E+05,
    2.6505E+05,2.6557E+05,2.6609E+05,2.6661E+05,2.6713E+05,2.6766E+05,2.6818E+05,
    2.6870E+05,2.6923E+05,2.6976E+05,2.7029E+05,2.7082E+05,2.7136E+05,2.7189E+05,
    2.7242E+05,2.7296E+05,2.7350E+05,2.7404E+05,2.7458E+05,2.7512E+05,2.7567E+05,
    2.7621E+05,2.7676E+05,2.7731E+05,2.7786E+05,2.7841E+05,2.8402E+05,2.8981E+05,
    2.9580E+05,3.0202E+05,3.0848E+05,3.1522E+05,3.2223E+05,3.2953E+05,3.3710E+05,
    3.4492E+05,3.5292E+05,3.6101E+05,3.6908E+05,3.7701E+05,3.8471E+05,3.9211E+05,
    3.9917E+05,4.0589E+05,4.1227E+05,4.1834E+05,4.2411E+05,4.2962E+05,4.3489E+05,
    4.3995E+05,4.4480E+05,4.4948E+05,4.5400E+05,4.5837E+05,4.6261E+05,4.6673E+05,
    4.7074E+05,4.7465E+05,4.7847E+05,4.8220E+05,4.8585E+05,4.8944E+05,4.9295E+05,
    4.9640E+05,4.9980E+05,5.0314E+05,5.0643E+05,5.0968E+05,5.1288E+05,5.1604E+05,
    5.1916E+05,5.2224E+05,5.2530E+05,5.2831E+05,5.3130E+05,5.3426E+05,5.3719E+05,
    5.4010E+05,5.4298E+05,5.4584E+05,5.4868E+05,5.5150E+05,5.5429E+05,5.5707E+05,
    5.5983E+05,5.6257E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.3500E+07,              !- Pressure {Pa}
    1.1818E+03,1.1752E+03,1.1685E+03,1.1617E+03,1.1549E+03,1.1481E+03,1.1411E+03,
    1.1341E+03,1.1270E+03,1.1199E+03,1.1127E+03,1.1054E+03,1.0980E+03,1.0906E+03,
    1.0830E+03,1.0754E+03,1.0676E+03,1.0598E+03,1.0518E+03,1.0437E+03,1.0355E+03,
    1.0272E+03,1.0187E+03,1.0101E+03,1.0014E+03,9.9247E+02,9.8338E+02,9.7411E+02,
    9.6465E+02,9.5499E+02,9.4511E+02,9.3499E+02,9.2462E+02,9.1399E+02,9.0306E+02,
    8.9181E+02,8.8022E+02,8.6826E+02,8.5588E+02,8.5461E+02,8.5335E+02,8.5208E+02,
    8.5080E+02,8.4952E+02,8.4823E+02,8.4694E+02,8.4565E+02,8.4435E+02,8.4304E+02,
    8.4173E+02,8.4042E+02,8.3910E+02,8.3777E+02,8.3644E+02,8.3511E+02,8.3377E+02,
    8.3242E+02,8.3107E+02,8.2971E+02,8.2835E+02,8.2698E+02,8.2560E+02,8.2423E+02,
    8.2284E+02,8.2145E+02,8.2005E+02,8.1865E+02,8.1724E+02,8.1583E+02,8.1441E+02,
    8.1298E+02,8.1155E+02,8.1011E+02,8.0866E+02,8.0721E+02,8.0576E+02,8.0429E+02,
    8.0282E+02,8.0134E+02,7.9986E+02,7.9837E+02,7.9687E+02,7.9537E+02,7.9386E+02,
    7.9234E+02,7.9081E+02,7.8928E+02,7.8774E+02,7.8620E+02,7.7032E+02,7.5364E+02,
    7.3608E+02,7.1755E+02,6.9797E+02,6.7728E+02,6.5550E+02,6.3268E+02,6.0895E+02,
    5.8454E+02,5.5982E+02,5.3526E+02,5.1139E+02,4.8864E+02,4.6733E+02,4.4765E+02,
    4.2965E+02,4.1325E+02,3.9835E+02,3.8481E+02,3.7247E+02,3.6120E+02,3.5088E+02,
    3.4138E+02,3.3263E+02,3.2452E+02,3.1699E+02,3.0997E+02,3.0342E+02,2.9727E+02,
    2.9150E+02,2.8605E+02,2.8091E+02,2.7605E+02,2.7144E+02,2.6705E+02,2.6288E+02,
    2.5890E+02,2.5510E+02,2.5146E+02,2.4797E+02,2.4463E+02,2.4142E+02,2.3834E+02,
    2.3536E+02,2.3250E+02,2.2974E+02,2.2707E+02,2.2449E+02,2.2200E+02,2.1959E+02,
    2.1725E+02,2.1498E+02,2.1278E+02,2.1064E+02,2.0857E+02,2.0655E+02,2.0459E+02,
    2.0268E+02,2.0082E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.3750E+07,              !- Pressure {Pa}
    9.6604E+04,1.0038E+05,1.0417E+05,1.0796E+05,1.1175E+05,1.1555E+05,1.1936E+05,
    1.2318E+05,1.2700E+05,1.3084E+05,1.3468E+05,1.3854E+05,1.4241E+05,1.4630E+05,
    1.5019E+05,1.5411E+05,1.5804E+05,1.6198E+05,1.6595E+05,1.6993E+05,1.7394E+05,
    1.7797E+05,1.8203E+05,1.8611E+05,1.9022E+05,1.9435E+05,1.9852E+05,2.0273E+05,
    2.0697E+05,2.1125E+05,2.1557E+05,2.1994E+05,2.2435E+05,2.2882E+05,2.3334E+05,
    2.3793E+05,2.4259E+05,2.4732E+05,2.5213E+05,2.5262E+05,2.5310E+05,2.5359E+05,
    2.5408E+05,2.5457E+05,2.5506E+05,2.5555E+05,2.5605E+05,2.5654E+05,2.5704E+05,
    2.5753E+05,2.5803E+05,2.5853E+05,2.5903E+05,2.5953E+05,2.6003E+05,2.6053E+05,
    2.6103E+05,2.6154E+05,2.6204E+05,2.6255E+05,2.6306E+05,2.6357E+05,2.6408E+05,
    2.6459E+05,2.6510E+05,2.6561E+05,2.6613E+05,2.6664E+05,2.6716E+05,2.6768E+05,
    2.6820E+05,2.6872E+05,2.6924E+05,2.6976E+05,2.7029E+05,2.7082E+05,2.7134E+05,
    2.7187E+05,2.7240E+05,2.7293E+05,2.7346E+05,2.7400E+05,2.7453E+05,2.7507E+05,
    2.7561E+05,2.7615E+05,2.7669E+05,2.7723E+05,2.7778E+05,2.8330E+05,2.8899E+05,
    2.9486E+05,3.0094E+05,3.0724E+05,3.1379E+05,3.2058E+05,3.2764E+05,3.3495E+05,
    3.4249E+05,3.5022E+05,3.5808E+05,3.6595E+05,3.7374E+05,3.8136E+05,3.8874E+05,
    3.9582E+05,4.0259E+05,4.0905E+05,4.1521E+05,4.2108E+05,4.2669E+05,4.3205E+05,
    4.3720E+05,4.4215E+05,4.4691E+05,4.5151E+05,4.5596E+05,4.6028E+05,4.6447E+05,
    4.6854E+05,4.7251E+05,4.7639E+05,4.8018E+05,4.8388E+05,4.8752E+05,4.9108E+05,
    4.9458E+05,4.9802E+05,5.0140E+05,5.0473E+05,5.0801E+05,5.1125E+05,5.1444E+05,
    5.1760E+05,5.2071E+05,5.2379E+05,5.2684E+05,5.2986E+05,5.3284E+05,5.3580E+05,
    5.3873E+05,5.4164E+05,5.4452E+05,5.4738E+05,5.5022E+05,5.5304E+05,5.5583E+05,
    5.5861E+05,5.6138E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.3750E+07,              !- Pressure {Pa}
    1.1823E+03,1.1757E+03,1.1690E+03,1.1623E+03,1.1555E+03,1.1486E+03,1.1417E+03,
    1.1347E+03,1.1277E+03,1.1205E+03,1.1133E+03,1.1061E+03,1.0987E+03,1.0913E+03,
    1.0838E+03,1.0761E+03,1.0684E+03,1.0606E+03,1.0527E+03,1.0447E+03,1.0365E+03,
    1.0282E+03,1.0198E+03,1.0112E+03,1.0025E+03,9.9367E+02,9.8465E+02,9.7545E+02,
    9.6606E+02,9.5647E+02,9.4667E+02,9.3665E+02,9.2638E+02,9.1585E+02,9.0504E+02,
    8.9393E+02,8.8249E+02,8.7069E+02,8.5850E+02,8.5726E+02,8.5602E+02,8.5477E+02,
    8.5351E+02,8.5225E+02,8.5099E+02,8.4972E+02,8.4844E+02,8.4717E+02,8.4588E+02,
    8.4460E+02,8.4330E+02,8.4201E+02,8.4071E+02,8.3940E+02,8.3809E+02,8.3677E+02,
    8.3545E+02,8.3412E+02,8.3279E+02,8.3146E+02,8.3011E+02,8.2877E+02,8.2741E+02,
    8.2606E+02,8.2469E+02,8.2333E+02,8.2195E+02,8.2057E+02,8.1919E+02,8.1780E+02,
    8.1640E+02,8.1500E+02,8.1359E+02,8.1217E+02,8.1076E+02,8.0933E+02,8.0790E+02,
    8.0646E+02,8.0502E+02,8.0357E+02,8.0211E+02,8.0065E+02,7.9918E+02,7.9770E+02,
    7.9622E+02,7.9473E+02,7.9324E+02,7.9174E+02,7.9023E+02,7.7477E+02,7.5857E+02,
    7.4156E+02,7.2366E+02,7.0482E+02,6.8497E+02,6.6413E+02,6.4232E+02,6.1965E+02,
    5.9630E+02,5.7254E+02,5.4877E+02,5.2542E+02,5.0291E+02,4.8159E+02,4.6167E+02,
    4.4328E+02,4.2641E+02,4.1099E+02,3.9692E+02,3.8405E+02,3.7228E+02,3.6148E+02,
    3.5155E+02,3.4238E+02,3.3389E+02,3.2600E+02,3.1866E+02,3.1180E+02,3.0537E+02,
    2.9933E+02,2.9365E+02,2.8828E+02,2.8320E+02,2.7839E+02,2.7382E+02,2.6948E+02,
    2.6533E+02,2.6138E+02,2.5760E+02,2.5397E+02,2.5050E+02,2.4717E+02,2.4397E+02,
    2.4088E+02,2.3792E+02,2.3505E+02,2.3229E+02,2.2962E+02,2.2704E+02,2.2454E+02,
    2.2212E+02,2.1978E+02,2.1751E+02,2.1530E+02,2.1315E+02,2.1107E+02,2.0904E+02,
    2.0707E+02,2.0515E+02;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.4000E+07,              !- Pressure {Pa}
    9.6684E+04,1.0046E+05,1.0424E+05,1.0803E+05,1.1182E+05,1.1562E+05,1.1942E+05,
    1.2324E+05,1.2706E+05,1.3089E+05,1.3473E+05,1.3859E+05,1.4245E+05,1.4633E+05,
    1.5022E+05,1.5413E+05,1.5805E+05,1.6199E+05,1.6595E+05,1.6993E+05,1.7393E+05,
    1.7795E+05,1.8200E+05,1.8607E+05,1.9017E+05,1.9430E+05,1.9846E+05,2.0265E+05,
    2.0688E+05,2.1114E+05,2.1545E+05,2.1980E+05,2.2419E+05,2.2864E+05,2.3314E+05,
    2.3770E+05,2.4232E+05,2.4702E+05,2.5180E+05,2.5228E+05,2.5276E+05,2.5325E+05,
    2.5373E+05,2.5422E+05,2.5471E+05,2.5519E+05,2.5568E+05,2.5617E+05,2.5666E+05,
    2.5716E+05,2.5765E+05,2.5814E+05,2.5864E+05,2.5913E+05,2.5963E+05,2.6012E+05,
    2.6062E+05,2.6112E+05,2.6162E+05,2.6212E+05,2.6263E+05,2.6313E+05,2.6364E+05,
    2.6414E+05,2.6465E+05,2.6516E+05,2.6566E+05,2.6618E+05,2.6669E+05,2.6720E+05,
    2.6771E+05,2.6823E+05,2.6874E+05,2.6926E+05,2.6978E+05,2.7030E+05,2.7082E+05,
    2.7134E+05,2.7187E+05,2.7239E+05,2.7292E+05,2.7344E+05,2.7397E+05,2.7450E+05,
    2.7503E+05,2.7557E+05,2.7610E+05,2.7664E+05,2.7717E+05,2.8262E+05,2.8821E+05,
    2.9398E+05,2.9993E+05,3.0608E+05,3.1246E+05,3.1907E+05,3.2591E+05,3.3299E+05,
    3.4028E+05,3.4776E+05,3.5538E+05,3.6305E+05,3.7068E+05,3.7820E+05,3.8553E+05,
    3.9261E+05,3.9941E+05,4.0592E+05,4.1215E+05,4.1810E+05,4.2379E+05,4.2925E+05,
    4.3448E+05,4.3951E+05,4.4436E+05,4.4904E+05,4.5356E+05,4.5795E+05,4.6221E+05,
    4.6635E+05,4.7038E+05,4.7432E+05,4.7816E+05,4.8192E+05,4.8560E+05,4.8921E+05,
    4.9275E+05,4.9623E+05,4.9966E+05,5.0303E+05,5.0635E+05,5.0962E+05,5.1285E+05,
    5.1603E+05,5.1918E+05,5.2229E+05,5.2537E+05,5.2841E+05,5.3143E+05,5.3441E+05,
    5.3737E+05,5.4030E+05,5.4320E+05,5.4608E+05,5.4894E+05,5.5178E+05,5.5460E+05,
    5.5740E+05,5.6018E+05;

  FluidProperties:Superheated,
    R744,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !- Temperature Values Name
    1.4000E+07,              !- Pressure {Pa}
    1.1828E+03,1.1762E+03,1.1695E+03,1.1628E+03,1.1560E+03,1.1492E+03,1.1423E+03,
    1.1353E+03,1.1283E+03,1.1212E+03,1.1140E+03,1.1068E+03,1.0994E+03,1.0920E+03,
    1.0845E+03,1.0769E+03,1.0692E+03,1.0615E+03,1.0536E+03,1.0456E+03,1.0374E+03,
    1.0292E+03,1.0208E+03,1.0123E+03,1.0037E+03,9.9487E+02,9.8590E+02,9.7676E+02,
    9.6744E+02,9.5793E+02,9.4821E+02,9.3828E+02,9.2811E+02,9.1768E+02,9.0699E+02,
    8.9601E+02,8.8472E+02,8.7308E+02,8.6107E+02,8.5984E+02,8.5862E+02,8.5739E+02,
    8.5615E+02,8.5491E+02,8.5367E+02,8.5242E+02,8.5117E+02,8.4991E+02,8.4865E+02,
    8.4739E+02,8.4611E+02,8.4484E+02,8.4356E+02,8.4228E+02,8.4099E+02,8.3970E+02,
    8.3840E+02,8.3709E+02,8.3579E+02,8.3448E+02,8.3316E+02,8.3184E+02,8.3051E+02,
    8.2918E+02,8.2784E+02,8.2650E+02,8.2515E+02,8.2380E+02,8.2244E+02,8.2108E+02,
    8.1971E+02,8.1833E+02,8.1696E+02,8.1557E+02,8.1418E+02,8.1278E+02,8.1138E+02,
    8.0998E+02,8.0856E+02,8.0714E+02,8.0572E+02,8.0429E+02,8.0285E+02,8.0141E+02,
    7.9996E+02,7.9851E+02,7.9705E+02,7.9558E+02,7.9411E+02,7.7903E+02,7.6327E+02,
    7.4676E+02,7.2945E+02,7.1127E+02,6.9218E+02,6.7217E+02,6.5127E+02,6.2957E+02,
    6.0719E+02,5.8435E+02,5.6137E+02,5.3861E+02,5.1647E+02,4.9527E+02,4.7527E+02,
    4.5662E+02,4.3937E+02,4.2351E+02,4.0896E+02,3.9562E+02,3.8338E+02,3.7212E+02,
    3.6176E+02,3.5218E+02,3.4332E+02,3.3508E+02,3.2741E+02,3.2024E+02,3.1353E+02,
    3.0723E+02,3.0130E+02,2.9570E+02,2.9041E+02,2.8540E+02,2.8064E+02,2.7612E+02,
    2.7181E+02,2.6770E+02,2.6377E+02,2.6001E+02,2.5641E+02,2.5295E+02,2.4963E+02,
    2.4644E+02,2.4336E+02,2.4040E+02,2.3754E+02,2.3477E+02,2.3211E+02,2.2952E+02,
    2.2702E+02,2.2460E+02,2.2225E+02,2.1997E+02,2.1776E+02,2.1561E+02,2.1352E+02,
    2.1149E+02,2.0951E+02;

